<?xml version="1.0" encoding="utf-8"?>
<!--Generated with Hitachi Energy IEC61850 Libraries 5.9.1.243 at 4/12/2024 2:59:29 PM.-->
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2015/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd" version="2007" revision="B">
  <Header id="ID" />
  <Substation name="AA1" desc="KIT KASTEL Security Lab Energy">
    <Private type="ABBPCMInternalObjRef">21c351c2-ece0-45a9-ae91-f660e95c36d1</Private>
    <VoltageLevel name="J1" desc="20kV">
      <Private type="ABBPCMInternalObjRef">07647e24-b8a0-4b0f-b69d-12b94f8e8a06</Private>
      <Voltage unit="V" multiplier="k">20</Voltage>
      <Bay name="Q01" desc="Bay 01">
        <Private type="ABBPCMInternalObjRef">9ae7afd5-b48d-4e1c-ae14-79a1dc5e3e41</Private>
        <LNode iedName="REL670_0102" ldInst="LD0" lnClass="LLN0" />
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="WA1" desc="Subnetwork" type="8-MMS">
      <Private type="ABBPCMInternalObjRef">a8a659f7-1244-4b8a-b681-3e04662fe4d0</Private>
      <ConnectedAP desc="Process Bus" iedName="REL670_0102" apName="S1" redProt="prp">
        <Address>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="IP" xsi:type="tP_IP">169.254.10.12</P>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">0.0.0.0</P>
        </Address>
        <GSE ldInst="LD0" cbName="REL670_TRIP_G">
          <Address>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">003</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">6</P>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-01-02</P>
            <P type="APPID" xsi:type="tP_APPID">0001</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Port">SFP_301</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">SFP_302</P>
        </PhysConn>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="REL670_0102" desc="REL670_225_A42X00_Ed1" type="670 series" manufacturer="ABB" configVersion="REL670ver2.2.5" originalSclVersion="2007" originalSclRevision="B">
    <Private type="ABB_PCMObjectTypeName">REL670</Private>
    <Private type="ABBPCMInternalObjRef">88656e45-9f42-4a3f-8b61-2bdab5a98531</Private>
    <Private type="ABB Comm">
      <eComm:CommNode x="-536870912" y="-536870912" />
    </Private>
    <Services nameLength="64">
      <ConfLdName />
      <GetCBValues />
      <RedProt hsr="true" prp="true" rstp="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GetDataSetValue />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" owner="true" />
      <DynAssociation max="8" />
      <FileHandling ftp="true" ftps="true" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <DataObjectDirectory />
      <GetDataObjectDefinition />
      <ClientServices goose="true" sv="true" supportsLdName="true" maxAttributes="6000" maxGOOSE="100">
        <TimeSyncProt other="true" />
      </ClientServices>
      <SettingGroups>
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <SupSubscription maxGo="100" maxSv="8" />
      <ConfReportControl max="160" bufMode="both" bufConf="true" />
      <ConfDataSet max="100" maxAttributes="110" />
      <ReadWrite />
      <GOOSE max="20" />
      <DataSetDirectory />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="false" />
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_8c9a1c40e29fd053b4321c98fda8c056">
            <Private type="ABB_FunctionRefs">8a29a2f1-253a-4724-b280-c58890b432b7</Private>
            <DataSet name="StatUrg">
              <FCDA ldInst="MON" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="PROT" prefix="LC" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="AUT1" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="AUT1" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="AUT1" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="AUT1" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="MAN1" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="MAN1" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="MAN1" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="MAN1" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="SYN" lnClass="RSYN" lnInst="1" doName="FailSyn" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="SYN" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="BlkCBCls" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="1" doName="InsAlm" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="1" doName="TmpAlm" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIML" lnInst="1" doName="TmpAlm" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind16" fc="ST" />
            </DataSet>
            <DataSet name="StatUrgBlk">
              <FCDA ldInst="MON" prefix="DRP" lnClass="RDRE" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZCV" lnClass="PSOF" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="PSF" lnClass="PDIS" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="5" doName="Blk" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="6" doName="Blk" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="7" doName="Blk" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZM" lnClass="MMXU" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZMBU" lnClass="RPSB" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZC" lnClass="PSCH" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="BRC" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="PH" lnClass="PIOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="EF" lnClass="PIOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="GEN4" lnClass="PHAR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="RDIR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="GEN4" lnClass="PHAR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="LC" lnClass="PTTR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="LOV" lnClass="PTUV" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ECRW" lnClass="PSCH" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="EC" lnClass="PSCH" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="PDSC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMB" lnClass="RREC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="AUT1" lnClass="RSYN" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="MAN1" lnClass="RSYN" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="SYN" lnClass="RSYN" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="TMA" lnClass="GAPC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="TMA" lnClass="GAPC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="TMA" lnClass="GAPC" lnInst="5" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SCBR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SCBR" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SCBR" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIMG" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="S" lnClass="SIML" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="C" lnClass="MMXU" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="C" lnClass="MSQI" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="V" lnClass="MMXU" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="V" lnClass="MSQI" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="ETP" lnClass="MMTR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="FUF" lnClass="SPVC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Blk" fc="ST" />
            </DataSet>
            <DataSet name="Security">
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="AcsCtlFail" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="AuthFail" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="Ina" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="SvcViol" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="NumCntRs" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="OpCntRs" fc="ST" />
            </DataSet>
            <DataSet name="StatIed">
              <FCDA ldInst="LD0" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="SYS" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Health" fc="ST" />
              <FCDA ldInst="LD0" lnClass="LLN0" doName="Mod" fc="ST" />
              <FCDA ldInst="SYS" prefix="RCH" lnClass="LCCH" lnInst="1" doName="Beh" fc="ST" />
              <FCDA ldInst="SYS" prefix="RCH" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="SYS" prefix="RCH" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
            </DataSet>
            <DataSet name="StatNrml">
              <FCDA ldInst="PROT" prefix="ZCV" lnClass="PSOF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="PSF" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="5" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="6" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PDIS" lnInst="7" doName="Op" fc="ST" />
              <FCDA ldInst="ZMF_1" prefix="ZMF" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="TxPrm" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="RxPrm1" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZC" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZC" lnClass="PSCH" lnInst="1" doName="TxBlk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZC" lnClass="PSCH" lnInst="1" doName="TxPrm" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZC" lnClass="PSCH" lnInst="1" doName="TxTr" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZC" lnClass="PSCH" lnInst="1" doName="RxBlk1" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZC" lnClass="PSCH" lnInst="1" doName="RxPrm1" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZC" lnClass="PSCH" lnInst="1" doName="RxTr1" fc="ST" />
              <FCDA ldInst="PROT" prefix="BRC" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="PH" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="EF" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="LC" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="LOV" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ECRW" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ECRW" lnClass="PSCH" lnInst="1" doName="TxPrm" fc="ST" />
              <FCDA ldInst="PROT" prefix="ECRW" lnClass="PSCH" lnInst="1" doName="RxPrm1" fc="ST" />
              <FCDA ldInst="PROT" prefix="EC" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="EC" lnClass="PSCH" lnInst="1" doName="TxBlk" fc="ST" />
              <FCDA ldInst="PROT" prefix="EC" lnClass="PSCH" lnInst="1" doName="TxPrm" fc="ST" />
              <FCDA ldInst="PROT" prefix="EC" lnClass="PSCH" lnInst="1" doName="TxTr" fc="ST" />
              <FCDA ldInst="PROT" prefix="EC" lnClass="PSCH" lnInst="1" doName="RxBlk1" fc="ST" />
              <FCDA ldInst="PROT" prefix="EC" lnClass="PSCH" lnInst="1" doName="RxPrm1" fc="ST" />
              <FCDA ldInst="PROT" prefix="EC" lnClass="PSCH" lnInst="1" doName="RxTr1" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="PDSC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMB" lnClass="RREC" lnInst="1" doName="OpCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="MeasFlt">
              <FCDA ldInst="MON" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MON" prefix="C" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="PwrFact" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Watt" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmp" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmpr" fc="MX" />
              <FCDA ldInst="MON" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="3" doName="PhV" fc="MX" />
              <FCDA ldInst="MON" prefix="V" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
              <FCDA ldInst="MON" prefix="ETP" lnClass="MMTR" lnInst="1" doName="EnValRs" fc="CF" />
            </DataSet>
            <DataSet name="DS_GENERAL_TRIP">
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" daName="general" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="REP_DS_TRIP">
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
            </DataSet>
            <ReportControl name="rcbStatUrgBlk" desc="HPCM600 auto-generated RCB" rptID="REL670_0102LD0/LLN0$BR$rcbStatUrgBlk" datSet="StatUrgBlk" confRev="300" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
              <RptEnabled max="5">
              </RptEnabled>
            </ReportControl>
            <ReportControl name="rcbStatIed" desc="HPCM600 auto-generated RCB" rptID="REL670_0102LD0/LLN0$BR$rcbStatIed" datSet="StatIed" confRev="300" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
              <RptEnabled max="5">
              </RptEnabled>
            </ReportControl>
            <ReportControl name="brcbSecurity" rptID="REL670_0102LD0/LLN0.brcbSecurity" datSet="Security" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
              </RptEnabled>
            </ReportControl>
            <ReportControl name="brcbStatUrg" rptID="REL670_0102LD0/LLN0.brcbStatUrg" datSet="StatUrg" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
              </RptEnabled>
            </ReportControl>
            <ReportControl name="brcbStatNrml" rptID="REL670_0102LD0/LLN0.brcbStatNrml" datSet="StatNrml" confRev="200" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
              </RptEnabled>
            </ReportControl>
            <ReportControl name="urcbMeasFlt" rptID="REL670_0102LD0/LLN0.urcbMeasFlt" datSet="MeasFlt" confRev="200" intgPd="3000" bufTime="100">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" entryID="true" />
              <RptEnabled max="5">
              </RptEnabled>
            </ReportControl>
            <ReportControl name="REL670_TRIP" rptID="REL670_0102LD0/LLN0.REL670_TRIP" datSet="REP_DS_TRIP" confRev="300" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields reasonCode="true" seqNum="true" timeStamp="true" entryID="true" />
            </ReportControl>
            <DOI name="NamPlt" desc="99673c9455c242133d6e1cf84ab5771d">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.1.OUT.1.Value,-1,-1" />
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="HITACHI PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>440522</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health" desc="67dde6013e555b02dbbcddb886d0b975">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LLN0.1.OUT.0.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="43694d445e98f3fec154b9658fd9410b">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LLN0.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <GSEControl name="REL670_TRIP_G" datSet="DS_GENERAL_TRIP" confRev="100" appID="REL670_0102LD0/LLN0.REL670_TRIP_G" />
            <SettingControl numOfSGs="6" />
          </LN0>
          <LN desc="Physical device information" lnClass="LPHD" inst="1" lnType="ABBIED600_LPHD_e760f832d10c46c49749d443f73a674d">
            <Private type="ABB_FunctionRefs">3a2611f3-2966-4703-9928-e5ce95995430</Private>
            <DOI name="PhyNam" desc="Physical device name plate.">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="hwRev" desc="Product Version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.0.Value,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="location" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="name" sAddr="/DPL/DC/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="owner" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="ePSName" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="primeOper" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="secondOper" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="latitude" sAddr="/DPL/DC/FLOAT32/+/none/+/-1,-1,-1" />
              <DAI name="longitude" sAddr="/DPL/DC/FLOAT32/+/none/+/-1,-1,-1" />
              <DAI name="altitude" sAddr="/DPL/DC/FLOAT32/+/none/+/-1,-1,-1" />
              <DAI name="mRID" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPL/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy" desc="If true, the physical device is a proxy (i.e., the logical device embedding this logical node is representing another physical device).">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Reflects the state of the physical device related hardware and software.">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Sim" desc="(controllable) If true, IED will be using simulated GOOSE values or simulated sampled measurand values (instead of original ones) as soon as they are received. See part 7-1, clause 7.8.">
              <DAI name="stVal" desc="GOOSE simulation" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="GOOSE simulation" sAddr="/SPC/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="GOOSE simulation" sAddr="/SPC/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Goose Simulation In" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LPHD.1.IO.0.Value,45,23" />
                  <DAI name="orIdent" desc="Goose Simulation In" sAddr="/SPC/CO/Octet64/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Goose Simulation In" sAddr="/SPC/CO/INT8U/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,255" />
                <DAI name="T" desc="Goose Simulation In" sAddr="/SPC/CO/Timestamp/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,200" />
                <DAI name="Test" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,1" />
                <DAI name="Check" desc="Goose Simulation In" sAddr="/SPC/CO/Check/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ZMF_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_68882b031800eb5b2ff5ae2ad5bd8168">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.DISTANCE_SE09_G.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.DISTANCE_SE09_G.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.DISTANCE_SE09_G.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN desc="High speed distance protection, quadrilateral and mho characteristic" prefix="PSF" lnClass="PDIS" inst="1" lnType="ABBIED600_PSFPDIS_7c8bd78a3565feadd915df8852693a86">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Fault detected in any phase or phases - any direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Fault detected in phase L1 - any direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.40.Value,140,13" />
              <DAI name="phsB" desc="Fault detected in phase L2 - any direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.41.Value,140,13" />
              <DAI name="phsC" desc="Fault detected in phase L3 - any direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.42.Value,140,13" />
              <DAI name="q" desc="Fault detected in any phase or phases - any direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Fault detected in any phase or phases - any direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Fault detected in any phase or phases - any direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.0.Value/dchg/FaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.43.Value,33,30" />
              <DAI name="phsA" desc="Fault detected in phase L1 - any direction" sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.40.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction in phase L1" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.0.Value/dchg/PhaseFaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.48.Value,33,30" />
              <DAI name="phsB" desc="Fault detected in phase L2 - any direction" sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.41.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction in phase L2" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.0.Value/dchg/PhaseFaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.49.Value,33,30" />
              <DAI name="phsC" desc="Fault detected in phase L3 - any direction" sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.0.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.42.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction in phase L3" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.0.Value/dchg/PhaseFaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.50.Value,33,30" />
              <DAI name="q" desc="Fault detected in any phase or phases - any direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Fault detected in any phase or phases - any direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AngLod" desc="Angle setting for load area. Example definition of load encroachment used for the 'AngLod' and 'RisLod' with polygonal characteristic, applicable also with Mho, is with three instances of PDIS (PDIS1, PDIS2 and PDIS3), one instance per zone. See also 'RisGndRch'.">
              <SDI name="setMag">
                <DAI name="f" desc="Angle determining the load impedance area " sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.9.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AngLodMax" desc="Maximum value used for AngLod setting, when AngLod.setMag &gt; AngLodMax.setMag, AngLodMax.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used angle determining the load impedance area, if ArgLd is greater than ArgLdMax then ArgLd is set to ArgLdMax" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.156.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AngLodMin" desc="Minimum value used for AngLod setting, when AngLod.setMag &lt; AngLodMin.setMag, AngLodMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used angle determining the load impedance area, if ArgLd is less than ArgLdMin then ArgLd is set to ArgLdMin" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.155.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RisLod" desc="Resistive reach for load area.">
              <SDI name="setMag">
                <DAI name="f" desc="Resistance determining the load impedance area - forward" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.7.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RisLodMax" desc="Maximum value used for RisLod setting, when RisLod.setMag &gt; RisLodMax.setMag, RisLodMax.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used resistance determining the load impedance area, if RLdFw is greater than RLdFwMax then RLdFw is set to RLdFwMax" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.158.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RisLodMin" desc="Minimum value used for RisLod setting, when RisLod.setMag &lt; RisLodMin.setMag, RisLodMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used resistance determining the load impedance area, if RLdFw is less than RLdFwMin then RLdFw is set to RLdFwMin" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.157.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance.">
              <SDI name="setMag">
                <DAI name="f" desc="Reactive limitation of starting characteristic" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.10.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="High speed distance protection, quadrilateral and mho characteristic" prefix="ZMF" lnClass="PDIS" inst="1" lnType="ABBIED600_ZMFPDIS_4e32e3a4f33eedbe6639bd2d98258746">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip in any phase or phases from zone 1 - forward direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.13.Value,140,13" />
              <DAI name="phsA" desc="Trip in phase L1 from zone 1 - forward direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.13.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.14.Value,140,13" />
              <DAI name="phsB" desc="Trip in phase L2 from zone 1 - forward direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.13.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.15.Value,140,13" />
              <DAI name="phsC" desc="Trip in phase L3 from zone 1 - forward direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.13.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Trip in any phase or phases from zone 1 - forward direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Trip in any phase or phases from zone 1 - forward direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start in any phase or phases from zone 1 - forward direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.17.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.17.Value/dchg/FaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.43.Value,33,30" />
              <DAI name="q" desc="Start in any phase or phases from zone 1 - forward direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Start in any phase or phases from zone 1 - forward direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RisPhRch" desc="Resistive reach of quadrilateral phase distance element.">
              <SDI name="setMag">
                <DAI name="f" desc="Fault resistance reach, Ph-Ph, zone 1 " sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.210.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance.">
              <SDI name="setMag">
                <DAI name="f" desc="Positive sequence reactance reach, Ph-Ph, zone 1" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.213.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="High speed distance protection, quadrilateral and mho characteristic" prefix="ZMF" lnClass="PDIS" inst="2" lnType="ABBIED600_ZMFPDIS_74226c603fe5a99c32a859b8efe21e5d">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip in any phase or phases from zone 2 - zone direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.19.Value,140,13" />
              <DAI name="phsA" desc="Trip in phase L1 from zone 2 - zone direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.19.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.20.Value,140,13" />
              <DAI name="phsB" desc="Trip in phase L2 from zone 2 - zone direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.19.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.21.Value,140,13" />
              <DAI name="phsC" desc="Trip in phase L3 from zone 2 - zone direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.19.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.22.Value,140,13" />
              <DAI name="q" desc="Trip in any phase or phases from zone 2 - zone direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.19.Value,140,100" />
              <DAI name="t" desc="Trip in any phase or phases from zone 2 - zone direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.19.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start in any phase or phases from zone 2 - zone direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.23.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.23.Value/dchg/FaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.43.Value,33,30" />
              <DAI name="q" desc="Start in any phase or phases from zone 2 - zone direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.23.Value,140,100" />
              <DAI name="t" desc="Start in any phase or phases from zone 2 - zone direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.23.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RisPhRch" desc="Resistive reach of quadrilateral phase distance element.">
              <SDI name="setMag">
                <DAI name="f" desc="Fault resistance reach, Ph-Ph, zone 2" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.229.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance.">
              <SDI name="setMag">
                <DAI name="f" desc="Positive sequence reactance reach, zone 2" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.239.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="High speed distance protection, quadrilateral and mho characteristic" prefix="ZMF" lnClass="PDIS" inst="3" lnType="ABBIED600_ZMFPDIS_386d44e6637b846539b751ae2d938636">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip in any phase or phases from zone 3 - zone direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.31.Value,140,13" />
              <DAI name="q" desc="Trip in any phase or phases from zone 3 - zone direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.31.Value,140,100" />
              <DAI name="t" desc="Trip in any phase or phases from zone 3 - zone direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.31.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start in any phase or phases from zone 3 - zone direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.32.Value/dchg/FaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.43.Value,33,30" />
              <DAI name="q" desc="Start in any phase or phases from zone 3 - zone direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.32.Value,140,100" />
              <DAI name="t" desc="Start in any phase or phases from zone 3 - zone direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RisPhRch" desc="Resistive reach of quadrilateral phase distance element.">
              <SDI name="setMag">
                <DAI name="f" desc="Fault resistance reach, Ph-Ph, zone 3" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.230.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance.">
              <SDI name="setMag">
                <DAI name="f" desc="Positive sequence reactance reach, zone 3" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.240.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="High speed distance protection, quadrilateral and mho characteristic" prefix="ZMF" lnClass="PDIS" inst="4" lnType="ABBIED600_ZMFPDIS_884b0c8e73e8ab7217153a98857ef2ab">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip in any phase or phases from zone 4 - zone direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.34.Value,140,13" />
              <DAI name="q" desc="Trip in any phase or phases from zone 4 - zone direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.34.Value,140,100" />
              <DAI name="t" desc="Trip in any phase or phases from zone 4 - zone direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.34.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start in any phase or phases from zone 4 - zone direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.35.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.35.Value/dchg/FaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.43.Value,33,30" />
              <DAI name="q" desc="Start in any phase or phases from zone 4 - zone direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.35.Value,140,100" />
              <DAI name="t" desc="Start in any phase or phases from zone 4 - zone direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.35.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RisPhRch" desc="Resistive reach of quadrilateral phase distance element.">
              <SDI name="setMag">
                <DAI name="f" desc="Fault resistance reach, Ph-Ph, zone 4" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.231.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance.">
              <SDI name="setMag">
                <DAI name="f" desc="Positive sequence reactance reach, zone 4" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.241.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="High speed distance protection, quadrilateral and mho characteristic" prefix="ZMF" lnClass="PDIS" inst="5" lnType="ABBIED600_ZMFPDIS_6d1a802b23892c634cad59d1d72d084b">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip in any phase or phases from zone 5 - zone direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.37.Value,140,13" />
              <DAI name="q" desc="Trip in any phase or phases from zone 5 - zone direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.37.Value,140,100" />
              <DAI name="t" desc="Trip in any phase or phases from zone 5 - zone direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.37.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start in any phase or phases from zone 5 - zone direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.38.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.38.Value/dchg/FaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.43.Value,33,30" />
              <DAI name="q" desc="Start in any phase or phases from zone 5 - zone direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.38.Value,140,100" />
              <DAI name="t" desc="Start in any phase or phases from zone 5 - zone direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.38.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RisPhRch" desc="Resistive reach of quadrilateral phase distance element.">
              <SDI name="setMag">
                <DAI name="f" desc="Fault resistance reach, Ph-Ph, zone 5" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.232.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance.">
              <SDI name="setMag">
                <DAI name="f" desc="Positive sequence reactance reach, zone 5" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.242.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="High speed distance protection, quadrilateral and mho characteristic" prefix="ZMF" lnClass="PDIS" inst="6" lnType="ABBIED600_ZMFPDIS_3de371b8fc0f0c781a967aeab91736c7">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip in any phase or phases from zone RV - reverse direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.28.Value,140,13" />
              <DAI name="q" desc="Trip in any phase or phases from zone RV - reverse direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.28.Value,140,100" />
              <DAI name="t" desc="Trip in any phase or phases from zone RV - reverse direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.28.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start in any phase or phases from zone RV - reverse direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.29.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.29.Value/dchg/FaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.43.Value,33,30" />
              <DAI name="q" desc="Start in any phase or phases from zone RV - reverse direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.29.Value,140,100" />
              <DAI name="t" desc="Start in any phase or phases from zone RV - reverse direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.29.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RisPhRch" desc="Resistive reach of quadrilateral phase distance element.">
              <SDI name="setMag">
                <DAI name="f" desc="Fault resistance reach, Ph-Ph, zone RV" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.233.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance.">
              <SDI name="setMag">
                <DAI name="f" desc="Positive sequence reactance reach, zone RV" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.243.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="High speed distance protection, quadrilateral and mho characteristic" prefix="ZMF" lnClass="PDIS" inst="7" lnType="ABBIED600_ZMFPDIS_ccf989c3939ff234e634577e1d50bd49">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip in any phase or phases from zone BU - zone direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.140.Value,140,13" />
              <DAI name="q" desc="Trip in any phase or phases from zone BU - zone direction" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.140.Value,140,100" />
              <DAI name="t" desc="Trip in any phase or phases from zone BU - zone direction" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.140.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start in any phase or phases from zone BU - zone direction" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.141.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.141.Value/dchg/FaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.43.Value,33,30" />
              <DAI name="q" desc="Start in any phase or phases from zone BU - zone direction" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.141.Value,140,100" />
              <DAI name="t" desc="Start in any phase or phases from zone BU - zone direction" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.141.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RisPhRch" desc="Resistive reach of quadrilateral phase distance element.">
              <SDI name="setMag">
                <DAI name="f" desc="Fault resistance reach, Ph-Ph, zone BU" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.249.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="X1" desc="Positive sequence line (reach) reactance.">
              <SDI name="setMag">
                <DAI name="f" desc="Positive sequence reactance reach, zone BU" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.SET.251.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="High speed distance protection, quadrilateral and mho characteristic" prefix="ZMF" lnClass="PTRC" inst="1" lnType="ABBIED600_ZMFPTRC_7d87e2594be07f63ae5dd4e1ef770656">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip in any phase or phases from any zone  or zones" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.90.Value,140,13" />
              <DAI name="phsA" desc="Trip in phase L1 from any zone or zones - zone direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.90.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.91.Value,140,13" />
              <DAI name="phsB" desc="Trip in phase L2 from any zone or zones - zone direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.90.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.92.Value,140,13" />
              <DAI name="phsC" desc="Trip in phase L3 from any zone or zones - zone direction" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.90.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.93.Value,140,13" />
              <DAI name="q" desc="Trip in any phase or phases from any zone  or zones" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.90.Value,140,100" />
              <DAI name="t" desc="Trip in any phase or phases from any zone  or zones" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.90.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start in any phase or phases from any zone or zones" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.94.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer (binary) coded info about general direction of fault" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.94.Value/dchg/FaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.43.Value,33,30" />
              <DAI name="phsA" desc="Start in phase L1 from any zone or zones - zone direction" sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.94.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.95.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction in phase L1" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.94.Value/dchg/PhaseFaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.48.Value,33,30" />
              <DAI name="phsB" desc="Start in phase L2 from any zone or zones - zone direction" sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.94.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.96.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction in phase L2" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.94.Value/dchg/PhaseFaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.49.Value,33,30" />
              <DAI name="phsC" desc="Start in phase L3 from any zone or zones - zone direction " sAddr="/ACD/ST/BOOLEAN/App1.DISTANCE_SE09_G.1.OUT.94.Value/dchg/+/App1.DISTANCE_SE09_G.1.OUT.97.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction in phase L3" sAddr="/ACD/ST/Enum/App1.DISTANCE_SE09_G.1.OUT.94.Value/dchg/PhaseFaultDirectionKind/App1.DISTANCE_SE09_G.1.OUT.50.Value,33,30" />
              <DAI name="q" desc="Start in any phase or phases from any zone or zones" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.94.Value,140,100" />
              <DAI name="t" desc="Start in any phase or phases from any zone or zones" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.94.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="High speed distance protection, quadrilateral and mho characteristic" prefix="ZM" lnClass="MMXU" inst="1" lnType="ABBIED600_ZMMMXU_68881c0e540ac64237aaae6d928df873">
            <Private type="ABB_FunctionRefs">cf1e6aaa-fec3-41b2-bed4-c3873e663627</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PPZ" desc="hase to phase impedances in a three-phase system.">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="ZL12 Amplitude, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.109.Value,148,27" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" desc="ZL12 Angle, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.113.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="ZL12 Amplitude range " sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App1.DISTANCE_SE09_G.1.OUT.110.Value,33,30" />
                <DAI name="q" desc="ZL12 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.109.Value,148,100" />
                <DAI name="t" desc="ZL12 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.109.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution " sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.85.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value " sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.86.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App1.DISTANCE_SE09_G.1.OUT.109.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App1.DISTANCE_SE09_G.1.OUT.109.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.148.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.149.Value,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.147.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.150.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.151.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.152.Value,-1,-1">
                      <Val>35</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.153.Value,-1,-1">
                      <Val>0.005</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.154.Value,-1,-1">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="ZL23 Amplitude, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.117.Value,148,27" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" desc="ZL23 Angle, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.121.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="ZL23 Amplitude range " sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App1.DISTANCE_SE09_G.1.OUT.118.Value,33,30" />
                <DAI name="q" desc="ZL23 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.117.Value,148,100" />
                <DAI name="t" desc="ZL23 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.117.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution " sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.109.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value " sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.110.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App1.DISTANCE_SE09_G.1.OUT.117.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App1.DISTANCE_SE09_G.1.OUT.117.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.148.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.149.Value,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.147.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.150.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.151.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.152.Value,-1,-1">
                      <Val>35</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.153.Value,-1,-1">
                      <Val>0.005</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.154.Value,-1,-1">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="ZL31 Amplitude, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.125.Value,148,27" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" desc="ZL31 Angle, magnitude of reported value " sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.129.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="ZL31 Amplitude range " sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App1.DISTANCE_SE09_G.1.OUT.126.Value,33,30" />
                <DAI name="q" desc="ZL31 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.125.Value,148,100" />
                <DAI name="t" desc="ZL31 Amplitude, magnitude of reported value " sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.125.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution " sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.133.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value " sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.134.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App1.DISTANCE_SE09_G.1.OUT.125.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App1.DISTANCE_SE09_G.1.OUT.125.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.148.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.149.Value,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.147.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.150.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.151.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.152.Value,-1,-1">
                      <Val>35</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.153.Value,-1,-1">
                      <Val>0.005</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.154.Value,-1,-1">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/DEL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DEL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/DEL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Z" desc="Phase to ground/phase to neutral impedances in a three-phase system.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="ZL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.63.Value,148,27" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" desc="ZL1 Angle, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.67.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="ZL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App1.DISTANCE_SE09_G.1.OUT.64.Value,33,30" />
                <DAI name="q" desc="ZL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.63.Value,148,100" />
                <DAI name="t" desc="ZL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.63.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.13.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.14.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App1.DISTANCE_SE09_G.1.OUT.63.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App1.DISTANCE_SE09_G.1.OUT.63.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.148.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.149.Value,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.147.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.150.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.151.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.152.Value,-1,-1">
                      <Val>35</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.153.Value,-1,-1">
                      <Val>0.005</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.154.Value,-1,-1">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="ZL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.71.Value,148,27" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" desc="ZL2 Angle, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.75.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="ZL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App1.DISTANCE_SE09_G.1.OUT.72.Value,33,30" />
                <DAI name="q" desc="ZL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.71.Value,148,100" />
                <DAI name="t" desc="ZL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.71.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.37.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.38.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App1.DISTANCE_SE09_G.1.OUT.71.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App1.DISTANCE_SE09_G.1.OUT.71.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.148.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.149.Value,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.147.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.150.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.151.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.152.Value,-1,-1">
                      <Val>35</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.153.Value,-1,-1">
                      <Val>0.005</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.154.Value,-1,-1">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="ZL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.79.Value,148,27" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" desc="ZL3 Angle, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.OUT.83.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="ZL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App1.DISTANCE_SE09_G.1.OUT.80.Value,33,30" />
                <DAI name="q" desc="ZL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App1.DISTANCE_SE09_G.1.OUT.79.Value,148,100" />
                <DAI name="t" desc="ZL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App1.DISTANCE_SE09_G.1.OUT.79.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.61.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App1.DISTANCE_SE09_G.1.PARAM.62.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App1.DISTANCE_SE09_G.1.OUT.79.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App1.DISTANCE_SE09_G.1.OUT.79.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s " sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.148.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.149.Value,-1,-1" />
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.147.Value,-1,-1">
                      <Val>800</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.150.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.151.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.152.Value,-1,-1">
                      <Val>35</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.153.Value,-1,-1">
                      <Val>0.005</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in ohm" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App1.DISTANCE_SE09_G.1.PARAM.154.Value,-1,-1">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_68882b031800eb5b2ff5ae2ad5bd8168">
            <Private type="ABB_FunctionRefs">32d523ed-dccc-4750-8de2-17fac865c881</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_I.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.EF4_I.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.EF4_I.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.EF4_I.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.EF4_I.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.EF4_I.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.EF4_I.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.EF4_I.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN desc="Directional residual overcurrent protection, four steps" prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED600_EF4PTRC_178142ec7b7a17609e4f33e683f51a60">
            <Private type="ABB_FunctionRefs">32d523ed-dccc-4750-8de2-17fac865c881</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_I.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip signal " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="General trip signal " sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="General trip signal " sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_I.1.OUT.8.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start of phase selection, phase L1" sAddr="/ACD/ST/BOOLEAN/App2.EF4_I.1.OUT.8.Value/dchg/+/App2.EF4_I.1.OUT.32.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.EF4_I.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start of phase selection, phase L2" sAddr="/ACD/ST/BOOLEAN/App2.EF4_I.1.OUT.8.Value/dchg/+/App2.EF4_I.1.OUT.33.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.EF4_I.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start of phase selection, phase L3" sAddr="/ACD/ST/BOOLEAN/App2.EF4_I.1.OUT.8.Value/dchg/+/App2.EF4_I.1.OUT.34.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.EF4_I.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Directional residual overcurrent protection, four steps" prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED600_EF4RDIR_9fd27b23918391d19f1cef707aee12c3">
            <Private type="ABB_FunctionRefs">32d523ed-dccc-4750-8de2-17fac865c881</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_I.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Dir" desc="If its ‘general’=true, its direction is available in its ‘dirGeneral'.">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/-1/dchg/FaultDirectionKind/App2.EF4_I.1.OUT.17.Value,33,30" />
              <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Directional residual overcurrent protection, four steps" prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_GEN4PHAR_73e3b505b8b816f76e850266b4164a86">
            <Private type="ABB_FunctionRefs">32d523ed-dccc-4750-8de2-17fac865c881</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_I.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.14.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_I.1.OUT.14.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Directional residual overcurrent protection, four steps" prefix="PH1" lnClass="PTOC" inst="1" lnType="ABBIED600_PH1PTOC_f42afce370dee05787692ea9fd19c003">
            <Private type="ABB_FunctionRefs">32d523ed-dccc-4750-8de2-17fac865c881</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_I.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_I.1.OUT.0.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 1 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 1 in % of IBase, if IN1&gt; is greater than IN1&gt;Max then IN1&gt; is set to IN1&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.101.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 1 in % of IBase, if IN1&gt; is less than IN1&gt;Min then IN1&gt; is set to IN1&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.100.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Directional residual overcurrent protection, four steps" prefix="PH1" lnClass="PTOC" inst="2" lnType="ABBIED600_PH1PTOC_de7e355612d9f0b1ec5d79e18aab4ad0">
            <Private type="ABB_FunctionRefs">32d523ed-dccc-4750-8de2-17fac865c881</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_I.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_I.1.OUT.2.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 2 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.20.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 2 in % of IBase, if IN2&gt; is greater than IN2&gt;Max then IN2&gt; is set to IN2&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.103.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 2 in % of IBase, if IN2&gt; is less than IN2&gt;Min then IN2&gt; is set to IN2&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.102.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Directional residual overcurrent protection, four steps" prefix="PH1" lnClass="PTOC" inst="3" lnType="ABBIED600_PH1PTOC_67b840624b3795ca9e7fd8c38e6c4b5b">
            <Private type="ABB_FunctionRefs">32d523ed-dccc-4750-8de2-17fac865c881</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_I.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_I.1.OUT.4.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 3 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.37.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 3 in % of IBase, if IN3&gt; is greater than IN3&gt;Max then IN3&gt; is set to IN3&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.105.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 3 in % of IBase, if IN3&gt; is less than IN3&gt;Min then IN3&gt; is set to IN3&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.104.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Directional residual overcurrent protection, four steps" prefix="PH1" lnClass="PTOC" inst="4" lnType="ABBIED600_PH1PTOC_eb4b40a12c1007c3349177b399b07166">
            <Private type="ABB_FunctionRefs">32d523ed-dccc-4750-8de2-17fac865c881</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_I.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.OUT.6.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.EF4_I.1.OUT.6.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_I.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_I.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_I.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_I.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_I.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Residual current operate level for step 4 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.54.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level for step 4 in % of IBase, if IN4&gt; is greater than IN4&gt;Max then IN4&gt; is set to IN4&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.107.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level for step 4 in % of IBase, if IN4&gt; is less than IN4&gt;Min then IN4&gt; is set to IN4&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.EF4_I.1.SET.106.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OC4_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_ff582ec3d41794966550d0e41048888c">
            <Private type="ABB_FunctionRefs">c6bd0f62-0b48-495b-9c70-f03344ded00a</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OC4_G.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OC4_G.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OC4_G.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.OC4_G.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.OC4_G.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OC4_G.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.OC4_G.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN desc="Four stage time delayed directional phase overcurrent protection" prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_GEN4PHAR_fbb7912a2e7b2601699d9cd0b454b237">
            <Private type="ABB_FunctionRefs">c6bd0f62-0b48-495b-9c70-f03344ded00a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.31.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.31.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.31.Value,140,100" />
              <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.31.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Four stage time delayed directional phase overcurrent protection" prefix="PH3" lnClass="PTOC" inst="1" lnType="ABBIED600_PH3PTOC_85a22fe81b5fbe8ac681b017aaa0ad38">
            <Private type="ABB_FunctionRefs">c6bd0f62-0b48-495b-9c70-f03344ded00a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.35.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.35.Value/dchg/+/App2.OC4_G.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.35.Value/dchg/+/App2.OC4_G.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.35.Value/dchg/+/App2.OC4_G.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.35.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.35.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.34.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.34.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.34.Value/dchg/+/App2.OC4_G.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.34.Value/dchg/+/App2.OC4_G.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.34.Value/dchg/+/App2.OC4_G.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.34.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.34.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.34.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 1 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 1 in % of IBase, if I1&gt; is greater than I1&gt;Max then I1&gt; is set to I1&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.86.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 1 in % of IBase, if I1&gt; is less than I1&gt;Min then I1&gt; is set to I1&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.85.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Four stage time delayed directional phase overcurrent protection" prefix="PH3" lnClass="PTOC" inst="2" lnType="ABBIED600_PH3PTOC_a28dac7ee46dd45ef9d5bc2cb9b3632e">
            <Private type="ABB_FunctionRefs">c6bd0f62-0b48-495b-9c70-f03344ded00a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.37.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.37.Value/dchg/+/App2.OC4_G.1.OUT.15.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.37.Value/dchg/+/App2.OC4_G.1.OUT.16.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.37.Value/dchg/+/App2.OC4_G.1.OUT.17.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.37.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.37.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.36.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.36.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.36.Value/dchg/+/App2.OC4_G.1.OUT.12.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.36.Value/dchg/+/App2.OC4_G.1.OUT.13.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.36.Value/dchg/+/App2.OC4_G.1.OUT.14.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.36.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.36.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.36.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 2 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.21.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 2 in % of IBase, if I2&gt; is greater than I2&gt;Max then I2&gt; is set to I2&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.88.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 2 in % of IBase, if I2&gt; is less than I2&gt;Min then I2&gt; is set to I2&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.87.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Four stage time delayed directional phase overcurrent protection" prefix="PH3" lnClass="PTOC" inst="3" lnType="ABBIED600_PH3PTOC_8f0670a7ecaa3afb6dd63d643438605b">
            <Private type="ABB_FunctionRefs">c6bd0f62-0b48-495b-9c70-f03344ded00a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.39.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.39.Value/dchg/+/App2.OC4_G.1.OUT.21.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.39.Value/dchg/+/App2.OC4_G.1.OUT.22.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.39.Value/dchg/+/App2.OC4_G.1.OUT.23.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.39.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.39.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.38.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.38.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.38.Value/dchg/+/App2.OC4_G.1.OUT.18.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.38.Value/dchg/+/App2.OC4_G.1.OUT.19.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.38.Value/dchg/+/App2.OC4_G.1.OUT.20.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.38.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.38.Value,140,100" />
              <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.38.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 3 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.38.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 3 in % of IBase, if I3&gt; is greater than I3&gt;Max then I3&gt; is set to I3&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.90.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 3 in % of IBase, if I3&gt; is less than I3&gt;Min then I3&gt; is set to I3&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.89.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Four stage time delayed directional phase overcurrent protection" prefix="PH3" lnClass="PTOC" inst="4" lnType="ABBIED600_PH3PTOC_ae4ab317b995d74e643dcd6a57271c36">
            <Private type="ABB_FunctionRefs">c6bd0f62-0b48-495b-9c70-f03344ded00a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.41.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.41.Value/dchg/+/App2.OC4_G.1.OUT.27.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.41.Value/dchg/+/App2.OC4_G.1.OUT.28.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.41.Value/dchg/+/App2.OC4_G.1.OUT.29.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.41.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.41.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.40.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.40.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.40.Value/dchg/+/App2.OC4_G.1.OUT.24.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.40.Value/dchg/+/App2.OC4_G.1.OUT.25.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.40.Value/dchg/+/App2.OC4_G.1.OUT.26.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.40.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.40.Value,140,100" />
              <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.40.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operating phase current level for step 4 in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.55.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operating phase current level for step 4 in % of IBase, if I4&gt; is greater than I4&gt;Max then I4&gt; is set to I4&gt;Max " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.92.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operating phase current level for step 4 in % of IBase, if I4&gt; is less than I4&gt;Min then I4&gt; is set to I4&gt;Min " sAddr="/ASG/SE/FLOAT32/+/none/+/App2.OC4_G.1.SET.91.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Four stage time delayed directional phase overcurrent protection" prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED600_PH3PTRC_d816a193800aba1710550a0a88984818">
            <Private type="ABB_FunctionRefs">c6bd0f62-0b48-495b-9c70-f03344ded00a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.33.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.33.Value/dchg/+/App2.OC4_G.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.33.Value/dchg/+/App2.OC4_G.1.OUT.3.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_G.1.OUT.33.Value/dchg/+/App2.OC4_G.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.33.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.33.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_G.1.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.32.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.32.Value/dchg/+/App2.OC4_G.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_G.1.OUT.42.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.32.Value/dchg/+/App2.OC4_G.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_G.1.OUT.43.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OC4_G.1.OUT.32.Value/dchg/+/App2.OC4_G.1.OUT.4.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/App2.OC4_G.1.OUT.32.Value/dchg/PhaseFaultDirectionKind/App2.OC4_G.1.OUT.44.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_G.1.OUT.32.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_G.1.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OV2_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_493381a680663bba0519ac24b974f300">
            <Private type="ABB_FunctionRefs">d6242de1-fa48-415c-92fe-92cad20784db</Private>
            <DOI name="Beh" desc="0c3188821d8c68f3664d2b3e68e381f3">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN desc="Two step overvoltage protection" prefix="OV2" lnClass="PTOV" inst="1" lnType="ABBIED600_OV2PTOV_f660f522384f086b70801041ab7bd45c">
            <Private type="ABB_FunctionRefs">d6242de1-fa48-415c-92fe-92cad20784db</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Two step overvoltage protection" prefix="OV2" lnClass="PTOV" inst="2" lnType="ABBIED600_OV2PTOV_03e658824752b219590b58fcd4c406e3">
            <Private type="ABB_FunctionRefs">d6242de1-fa48-415c-92fe-92cad20784db</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Two step overvoltage protection" prefix="PH1" lnClass="PTRC" inst="1" lnType="ABBIED600_PH1PTRC_6dcf4d64922fa812a0ec97d61f2668fb">
            <Private type="ABB_FunctionRefs">d6242de1-fa48-415c-92fe-92cad20784db</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="UV2_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_493381a680663bba0519ac24b974f300">
            <Private type="ABB_FunctionRefs">5f8cfe2a-25e7-4f84-a4df-59a85f5ac3ff</Private>
            <DOI name="Beh" desc="0c3188821d8c68f3664d2b3e68e381f3">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN desc="Two step under voltage protection" prefix="PH1" lnClass="PTRC" inst="1" lnType="ABBIED600_PH1PTRC_6dcf4d64922fa812a0ec97d61f2668fb">
            <Private type="ABB_FunctionRefs">5f8cfe2a-25e7-4f84-a4df-59a85f5ac3ff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Two step under voltage protection" prefix="UV2" lnClass="PTUV" inst="1" lnType="ABBIED600_UV2PTUV_97d601e04721c4c6349464448d1d1933">
            <Private type="ABB_FunctionRefs">5f8cfe2a-25e7-4f84-a4df-59a85f5ac3ff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Two step under voltage protection" prefix="UV2" lnClass="PTUV" inst="2" lnType="ABBIED600_UV2PTUV_1200bb63a94ec455f496067359c8a94c">
            <Private type="ABB_FunctionRefs">5f8cfe2a-25e7-4f84-a4df-59a85f5ac3ff</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2 " sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MON">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82">
            <Private type="ABB_FunctionRefs">d551dc89-93b3-4ae3-8c80-0b9127f34b6f,8a29a2f1-253a-4724-b280-c58890b432b7,e54c7e27-4b5d-44ed-ae96-f4bc6fb4abca,4704ce2c-de79-48a9-b5ab-bafcf19236d3,6b6d15af-7af7-492b-af9d-d1d20d027cca,849b11a6-6808-4054-9cef-1727b9203855,2c450a9c-aa91-4f75-b29e-8a27fdadd618,88ebcde9-d5de-4919-98ab-85fd515a7beb,48eb5ced-2a10-453f-a432-5f46c4393ba6,6050cee6-a0db-4caa-9c1e-4f326a860ea2,1a55fecd-4e24-4c6c-8edd-f07f947f8079,bc7df3a8-33ea-4650-bb1e-314ebd9f8694,c04f56f2-7754-4933-ad85-7bbd12f2c601,b81132a4-aa5d-4742-9f17-b9d795f5c807,d0564a30-8519-4750-9ec6-71e5a5424873,9cc25f67-96fe-4705-bb97-184bb2e3a477,8b227f06-3092-4431-87b7-c9b6066bc467,64a34436-08ef-4293-8154-34db96a21473,1b3428e0-3813-461d-a52c-7e54d208158b,7711dd0f-9973-4162-a097-94435c118a78,bbaac855-e0c0-4545-955a-325d38697fc9</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN desc="Disturbance report" prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED600_DRPRDRE_cb46917a82873a9e8fb3d2429b53adfd">
            <Private type="ABB_FunctionRefs">d551dc89-93b3-4ae3-8c80-0b9127f34b6f</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App9.DRep.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltNum" desc="Fault number; number allocation is a local issue.">
              <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
              <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
              <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RcdMade" desc="If true, disturbance recording has been completed.">
              <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App9.DRep.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App9.DRep.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App9.DRep.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="FaultLocator" prefix="LMB" lnClass="RFLO" inst="1" lnType="ABBIED600_LMBRFLO_cc299ec4222537e39841e56d76376b43">
            <Private type="ABB_FunctionRefs">e54c7e27-4b5d-44ed-ae96-f4bc6fb4abca</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.FaultLoc.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.FaultLoc.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.FaultLoc.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltClcMade" desc="Fault calculation made">
              <DAI name="stVal" desc="Fault calculation made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FaultLoc.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Fault calculation made" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FaultLoc.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Fault calculation made" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FaultLoc.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltLoop" desc="Designates kind of fault loop.">
              <DAI name="stVal" desc="Fault loop" sAddr="/ENS/ST/Enum/+/dchg/FaultLoopKind/App1.FaultLoc.1.OUT.5.Value,33,30" />
              <DAI name="q" desc="Fault loop" sAddr="/ENS/ST/Quality/+/qchg/+/App1.FaultLoc.1.OUT.5.Value,33,100" />
              <DAI name="t" desc="Fault loop" sAddr="/ENS/ST/Timestamp/+/none/+/App1.FaultLoc.1.OUT.5.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltDiskm" desc="Fault distance [km].">
              <SDI name="mag">
                <DAI name="f" desc="Distance to fault in line length unit" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FaultLoc.1.OUT.1.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Distance to fault in line length unit" sAddr="/MV/MX/Quality/+/qchg/+/App1.FaultLoc.1.OUT.1.Value,148,100" />
              <DAI name="t" desc="Distance to fault in line length unit" sAddr="/MV/MX/Timestamp/+/none/+/App1.FaultLoc.1.OUT.1.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltZ" desc="Fault impedance.">
              <SDI name="cVal">
                <SDI name="mag">
                  <DAI name="f" desc="Impedance of distance to fault" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.FaultLoc.1.OUT.14.Value,148,27" />
                </SDI>
                <SDI name="ang">
                  <DAI name="f" desc="Impedance angle of distance to fault" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.FaultLoc.1.OUT.15.Value,148,27" />
                </SDI>
              </SDI>
              <DAI name="q" desc="Impedance of distance to fault" sAddr="/CMV/MX/Quality/+/qchg/+/App1.FaultLoc.1.OUT.14.Value,148,100" />
              <DAI name="t" desc="Impedance of distance to fault" sAddr="/CMV/MX/Timestamp/+/none/+/App1.FaultLoc.1.OUT.14.Value,148,32" />
              <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.FaultLoc.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.FaultLoc.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.FaultLoc.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.FaultLoc.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.FaultLoc.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.FaultLoc.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.FaultLoc.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.FaultLoc.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.FaultLoc.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.FaultLoc.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Signal matrix with 32 inputs and 3 outputs" prefix="TMA" lnClass="GAPC" inst="1" lnType="ABBIED600_TMAGAPC_47d128fdbce79888170a0f8839c70c70">
            <Private type="ABB_FunctionRefs">4704ce2c-de79-48a9-b5ab-bafcf19236d3</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Signal matrix with 32 inputs and 3 outputs" prefix="TMA" lnClass="GAPC" inst="2" lnType="ABBIED600_TMAGAPC_47d128fdbce79888170a0f8839c70c70">
            <Private type="ABB_FunctionRefs">6b6d15af-7af7-492b-af9d-d1d20d027cca</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Signal matrix with 32 inputs and 3 outputs" prefix="TMA" lnClass="GAPC" inst="5" lnType="ABBIED600_TMAGAPC_47d128fdbce79888170a0f8839c70c70">
            <Private type="ABB_FunctionRefs">849b11a6-6808-4054-9cef-1727b9203855</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SIGNALMATRIX_C.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.5.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.5.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.5.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.5.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Circuit breaker condition monitoring" prefix="S" lnClass="SCBR" inst="1" lnType="ABBIED600_SSCBR_cdf67f77aa7b0986f9586f77a3d6ec02">
            <Private type="ABB_FunctionRefs">2c450a9c-aa91-4f75-b29e-8a27fdadd618</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.CONDMON_CB_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ColOpn" desc="If true, the trip coil has been opened through the open command.">
              <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.24.Value,140,13" />
              <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.24.Value,140,100" />
              <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.24.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AccmPwrAlm" desc="Accumulated energy exceeds Alarm setting">
              <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AccmPwrLO" desc="Accumulated energy exceeds lockout setting">
              <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.21.Value,140,13" />
              <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.21.Value,140,100" />
              <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBLifeAlm" desc="Life of CB below Alarm level">
              <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.19.Value,140,13" />
              <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.19.Value,140,100" />
              <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.19.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ClsAlm" desc="Close Alarm">
              <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InaTmdCnt" desc="Number of Days CB has been inactive">
              <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.13.Value,33,30" />
              <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.13.Value,33,100" />
              <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.13.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LonTmAlm" desc="CB not operated for long time">
              <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Number of CB operations">
              <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.6.Value,33,30" />
              <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.6.Value,33,100" />
              <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.6.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntAlm" desc="If true, the number of operations 'OpCnt' exceeded alarm level setting 'OpAlmNum'.">
              <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntLO" desc="Number of CB operations exceeds lockout limit">
              <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntWrn" desc="If true, the number of operations 'OpCnt' exceeded warning level setting 'OpWrnNum'.">
              <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpnAlm" desc="Open Alarm">
              <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RmnNumOp" desc="Remaining Life of CB, in number of operations">
              <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.17.Value,33,30" />
              <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.17.Value,33,100" />
              <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.17.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SprChaAlm" desc="Spring Carging time exceeds threshold setting">
              <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power">
              <SDI name="mag">
                <DAI name="f" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.10.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.10.Value,148,100" />
              <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.10.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmsSprCha" desc="Charging Time of the CB Spring, in seconds">
              <SDI name="mag">
                <DAI name="f" desc="The charging time of the CB spring" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.1.OUT.5.Value,148,27" />
              </SDI>
              <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.1.OUT.5.Value,148,100" />
              <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.1.OUT.5.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RsAccmAPwr" desc="Reset Energy">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="RsRmnNumOp" desc="Reset of CB remaining life ">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.1.ISPC.1.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="RsSprChaTm" desc="Reset spring charge time and realted alarms">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.1.ISPC.3.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.1.ISPC.2.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.CONDMON_CB_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.CONDMON_CB_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.CONDMON_CB_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Circuit breaker condition monitoring" prefix="S" lnClass="SCBR" inst="2" lnType="ABBIED600_SSCBR_cdf67f77aa7b0986f9586f77a3d6ec02">
            <Private type="ABB_FunctionRefs">88ebcde9-d5de-4919-98ab-85fd515a7beb</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.CONDMON_CB_B.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ColOpn" desc="If true, the trip coil has been opened through the open command.">
              <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.24.Value,140,13" />
              <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.24.Value,140,100" />
              <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.24.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AccmPwrAlm" desc="Accumulated energy exceeds Alarm setting">
              <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AccmPwrLO" desc="Accumulated energy exceeds lockout setting">
              <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.21.Value,140,13" />
              <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.21.Value,140,100" />
              <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBLifeAlm" desc="Life of CB below Alarm level">
              <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.19.Value,140,13" />
              <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.19.Value,140,100" />
              <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.19.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ClsAlm" desc="Close Alarm">
              <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InaTmdCnt" desc="Number of Days CB has been inactive">
              <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.13.Value,33,30" />
              <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.13.Value,33,100" />
              <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.13.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LonTmAlm" desc="CB not operated for long time">
              <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.9.Value,140,13" />
              <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.9.Value,140,100" />
              <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Number of CB operations">
              <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.6.Value,33,30" />
              <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.6.Value,33,100" />
              <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.6.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntAlm" desc="If true, the number of operations 'OpCnt' exceeded alarm level setting 'OpAlmNum'.">
              <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.7.Value,140,13" />
              <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntLO" desc="Number of CB operations exceeds lockout limit">
              <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.8.Value,140,13" />
              <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntWrn" desc="If true, the number of operations 'OpCnt' exceeded warning level setting 'OpWrnNum'.">
              <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.8.Value,140,13" />
              <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.8.Value,140,100" />
              <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpnAlm" desc="Open Alarm">
              <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RmnNumOp" desc="Remaining Life of CB, in number of operations">
              <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.17.Value,33,30" />
              <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.17.Value,33,100" />
              <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.17.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SprChaAlm" desc="Spring Carging time exceeds threshold setting">
              <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power">
              <SDI name="mag">
                <DAI name="f" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.10.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.10.Value,148,100" />
              <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.10.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmsSprCha" desc="Charging Time of the CB Spring, in seconds">
              <SDI name="mag">
                <DAI name="f" desc="The charging time of the CB spring" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.2.OUT.5.Value,148,27" />
              </SDI>
              <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.2.OUT.5.Value,148,100" />
              <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.2.OUT.5.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RsAccmAPwr" desc="Reset Energy">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.2.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="RsRmnNumOp" desc="Reset of CB remaining life ">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.2.ISPC.1.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="RsSprChaTm" desc="Reset spring charge time and realted alarms">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.2.ISPC.3.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.2.ISPC.2.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.CONDMON_CB_B.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.CONDMON_CB_B.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.CONDMON_CB_B.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Circuit breaker condition monitoring" prefix="S" lnClass="SCBR" inst="3" lnType="ABBIED600_SSCBR_cdf67f77aa7b0986f9586f77a3d6ec02">
            <Private type="ABB_FunctionRefs">48eb5ced-2a10-453f-a432-5f46c4393ba6</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.CONDMON_CB_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ColOpn" desc="If true, the trip coil has been opened through the open command.">
              <DAI name="stVal" desc="Open command issued to CB" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.24.Value,140,13" />
              <DAI name="q" desc="Open command issued to CB" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.24.Value,140,100" />
              <DAI name="t" desc="Open command issued to CB" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.24.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AccmPwrAlm" desc="Accumulated energy exceeds Alarm setting">
              <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.20.Value,140,13" />
              <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.20.Value,140,100" />
              <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AccmPwrLO" desc="Accumulated energy exceeds lockout setting">
              <DAI name="stVal" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.21.Value,140,13" />
              <DAI name="q" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.21.Value,140,100" />
              <DAI name="t" desc="Accum I^CurrExponent integr over CB open travel time exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBLifeAlm" desc="Life of CB below Alarm level">
              <DAI name="stVal" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.19.Value,140,13" />
              <DAI name="q" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.19.Value,140,100" />
              <DAI name="t" desc="Remaining life of CB reduced to Life alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.19.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ClsAlm" desc="Close Alarm">
              <DAI name="stVal" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.2.Value,140,13" />
              <DAI name="q" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.2.Value,140,100" />
              <DAI name="t" desc="CB close travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InaTmdCnt" desc="Number of Days CB has been inactive">
              <DAI name="stVal" desc="The number of days CB has been inactive" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.13.Value,33,30" />
              <DAI name="q" desc="The number of days CB has been inactive" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.13.Value,33,100" />
              <DAI name="t" desc="The number of days CB has been inactive" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.13.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LonTmAlm" desc="CB not operated for long time">
              <DAI name="stVal" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.9.Value,140,13" />
              <DAI name="q" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.9.Value,140,100" />
              <DAI name="t" desc="CB 'not operated for long time' alarm" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Number of CB operations">
              <DAI name="stVal" desc="Number of CB operation cycle" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.6.Value,33,30" />
              <DAI name="q" desc="Number of CB operation cycle" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.6.Value,33,100" />
              <DAI name="t" desc="Number of CB operation cycle" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.6.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntAlm" desc="If true, the number of operations 'OpCnt' exceeded alarm level setting 'OpAlmNum'.">
              <DAI name="stVal" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.7.Value,140,13" />
              <DAI name="q" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.7.Value,140,100" />
              <DAI name="t" desc="Number of CB operations exceeds alarm limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntLO" desc="Number of CB operations exceeds lockout limit">
              <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.8.Value,140,13" />
              <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.8.Value,140,100" />
              <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntWrn" desc="If true, the number of operations 'OpCnt' exceeded warning level setting 'OpWrnNum'.">
              <DAI name="stVal" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.8.Value,140,13" />
              <DAI name="q" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.8.Value,140,100" />
              <DAI name="t" desc="Number of CB operations exceeds lockout limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpnAlm" desc="Open Alarm">
              <DAI name="stVal" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="CB open travel time exceeded set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RmnNumOp" desc="Remaining Life of CB, in number of operations">
              <DAI name="stVal" desc="CB Remaining life of respective phase" sAddr="/INS/ST/INT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.17.Value,33,30" />
              <DAI name="q" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.17.Value,33,100" />
              <DAI name="t" desc="CB Remaining life of respective phase" sAddr="/INS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.17.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SprChaAlm" desc="Spring Carging time exceeds threshold setting">
              <DAI name="stVal" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.CONDMON_CB_B.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Spring charging time has crossed the set value" sAddr="/SPS/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AccmAPwr" desc="Accumulated currents power">
              <SDI name="mag">
                <DAI name="f" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.10.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.10.Value,148,100" />
              <DAI name="t" desc="Accumulated I^CurrExponent integrated over CB open travel time" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.10.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmsSprCha" desc="Charging Time of the CB Spring, in seconds">
              <SDI name="mag">
                <DAI name="f" desc="The charging time of the CB spring" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.CONDMON_CB_B.3.OUT.5.Value,148,27" />
              </SDI>
              <DAI name="q" desc="The charging time of the CB spring" sAddr="/MV/MX/Quality/+/qchg/+/App2.CONDMON_CB_B.3.OUT.5.Value,148,100" />
              <DAI name="t" desc="The charging time of the CB spring" sAddr="/MV/MX/Timestamp/+/none/+/App2.CONDMON_CB_B.3.OUT.5.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RsAccmAPwr" desc="Reset Energy">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.3.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="RsRmnNumOp" desc="Reset of CB remaining life ">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.3.ISPC.1.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="RsSprChaTm" desc="Reset spring charge time and realted alarms">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.3.ISPC.3.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="RsTrvTm" desc="Reset travel times and related alarms">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.CONDMON_CB_B.3.ISPC.2.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.CONDMON_CB_B.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.CONDMON_CB_B.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.CONDMON_CB_B.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.CONDMON_CB_B.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.CONDMON_CB_B.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.CONDMON_CB_B.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Insulation gas monitoring function" prefix="S" lnClass="SIMG" inst="1" lnType="ABBIED600_SSIMG_572fc47f811a08feb361ae504c69a35a">
            <Private type="ABB_FunctionRefs">6050cee6-a0db-4caa-9c1e-4f326a860ea2</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INSULATGASMON_CB_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsAlm" desc="If true, a predefined level limit for the insulation medium has been reached (for example, low insulation level). Setting of the predefined level limit is a local issue. The action to take may be to refill the insulation medium.">
              <DAI name="stVal" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_C.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Pressure below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsBlk" desc="If true, the insulation of the equipment is not safe anymore, and the operation of the equipment has to be blocked. Setting of the limits is a local issue.">
              <DAI name="stVal" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_C.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Pressure below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PresAlm" desc="If true, abnormal pressure of the insulating gas has been detected.">
              <DAI name="stVal" desc="Pressure below alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Pressure below alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Pressure below alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpAlm" desc="If true, abnormal temperature of the insulating gas has been detected.">
              <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_C.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pres" desc="Pressure of the insulating medium.">
              <SDI name="mag">
                <DAI name="f" desc="Pressure service value " sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_C.1.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Pressure service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.1.OUT.0.Value,148,100" />
              <DAI name="t" desc="Pressure service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tmp" desc="Temperature of the insulating medium (typically in °C).">
              <SDI name="mag">
                <DAI name="f" desc="Temperature of the insulation medium" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_C.1.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.1.OUT.2.Value,148,100" />
              <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.OUT.2.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkRs" desc="Reset of seal-in of InsBlk">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_C.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_C.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_C.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_C.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_C.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_C.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.INSULATGASMON_CB_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Insulation liquid monitoring function" prefix="S" lnClass="SIML" inst="1" lnType="ABBIED600_SSIML_27e441fe0ab8063ded025571657e2b44">
            <Private type="ABB_FunctionRefs">1a55fecd-4e24-4c6c-8edd-f07f947f8079</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INSULATGASMON_CB_C.29.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.29.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.29.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_C.29.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.29.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.29.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsAlm" desc="If true, a predefined level limit for the insulation medium has been reached (for example, low insulation level). Setting of the predefined level limit is a local issue. The action to take may be to refill the insulation medium.">
              <DAI name="stVal" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_C.29.OUT.6.Value,140,13" />
              <DAI name="q" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.29.OUT.6.Value,140,100" />
              <DAI name="t" desc="Level below alarm level or temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.29.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="InsBlk" desc="If true, the insulation of the equipment is not safe anymore, and the operation of the equipment has to be blocked. Setting of the limits is a local issue.">
              <DAI name="stVal" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_C.29.OUT.7.Value,140,13" />
              <DAI name="q" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.29.OUT.7.Value,140,100" />
              <DAI name="t" desc="Level below lockout level or temperature above lockout level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.29.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpAlm" desc="If true, abnormal temperature of the insulating liquid has been detected.">
              <DAI name="stVal" desc="Temperature above alarm level" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INSULATGASMON_CB_C.29.OUT.3.Value,140,13" />
              <DAI name="q" desc="Temperature above alarm level" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.29.OUT.3.Value,140,100" />
              <DAI name="t" desc="Temperature above alarm level" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.29.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pres" desc="Pressure of the insulating medium.">
              <SDI name="mag">
                <DAI name="f" desc="Level service value " sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_C.29.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Level service value " sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.29.OUT.0.Value,148,100" />
              <DAI name="t" desc="Level service value " sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.29.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tmp" desc="Temperature of the insulating medium (typically in °C).">
              <SDI name="mag">
                <DAI name="f" desc="Temperature of the insulation medium" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.INSULATGASMON_CB_C.29.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Temperature of the insulation medium" sAddr="/MV/MX/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.29.OUT.2.Value,148,100" />
              <DAI name="t" desc="Temperature of the insulation medium" sAddr="/MV/MX/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.29.OUT.2.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkClsRs" desc="Reset of block of device operation">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_C.29.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_C.29.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_C.29.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_C.29.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.29.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_C.29.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.INSULATGASMON_CB_C.29.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_C.29.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INSULATGASMON_CB_C.29.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.29.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INSULATGASMON_CB_C.29.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INSULATGASMON_CB_C.29.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.INSULATGASMON_CB_C.29.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.INSULATGASMON_CB_C.29.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INSULATGASMON_CB_C.29.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INSULATGASMON_CB_C.29.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.INSULATGASMON_CB_C.29.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="ThreePhSigMon_C_ABS_CP" prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED600_CMMXU_67a8c09a31846f60781ac17dd960f710">
            <Private type="ABB_FunctionRefs">bc7df3a8-33ea-4650-bb1e-314ebd9f8694</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase to ground/phase to neutral three phase currents.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.1.OUT.3.Value,33,30" />
                <DAI name="q" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,100" />
                <DAI name="t" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.1.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.7.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.1.OUT.11.Value,33,30" />
                <DAI name="q" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,100" />
                <DAI name="t" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.1.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.31.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.1.OUT.19.Value,33,30" />
                <DAI name="q" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,100" />
                <DAI name="t" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.1.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.1.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.55.Value,-1,-1">
                  <Val>1000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.1.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="ThreePhSigMon_C_ABS_CSQ" prefix="C" lnClass="MSQI" inst="1" lnType="ABBIED600_CMSQI_d6c640347b6b019c5946d2c375c350cb">
            <Private type="ABB_FunctionRefs">c04f56f2-7754-4933-ad85-7bbd12f2c601</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqA" desc="Absolute measured values of positive, negative and zero sequence components of the current (its sequence type 'seqT'='pos-neg-zero').">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="I1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.17.OUT.11.Value,33,30" />
                <DAI name="q" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,100" />
                <DAI name="t" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.17.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="I2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.17.OUT.19.Value,33,30" />
                <DAI name="q" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,100" />
                <DAI name="t" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.17.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="3I0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.17.OUT.3.Value,33,30" />
                <DAI name="q" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,100" />
                <DAI name="t" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.17.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.17.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.17.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/SequenceKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEQ/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.17.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Power monitoring block with P, Q, S, power factor" prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED600_CVMMXN_2010354fd2de3936c1e821e2d061c9d9">
            <Private type="ABB_FunctionRefs">b81132a4-aa5d-4742-9f17-b9d795f5c807</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,29" />
