              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASURE_POWER_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Amp" desc="Non-phase-related AC rms current.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Calculated current range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.25.Value,33,30" />
              <DAI name="q" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,100" />
              <DAI name="t" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.79.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.80.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.24.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.69.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.70.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.71.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.72.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.73.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.74.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.75.Value,-1,-1">
                    <Val>5</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.76.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Hz" desc="Frequency [Hz].">
              <SDI name="mag">
                <DAI name="f" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,27" />
              </SDI>
              <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.29.Value,33,30" />
              <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,100" />
              <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.91.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.92.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.28.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.81.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.82.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.83.Value,-1,-1">
                    <Val>65</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.84.Value,-1,-1">
                    <Val>63</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.85.Value,-1,-1">
                    <Val>47</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.86.Value,-1,-1">
                    <Val>45</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.87.Value,-1,-1" />
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.88.Value,-1,-1">
                    <Val>70</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PwrFact" desc="Non-phase-related AC power factor.">
              <SDI name="mag">
                <DAI name="f" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.15.Value,33,30" />
              <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,100" />
              <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.55.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.56.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.14.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.45.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.46.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.47.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.48.Value,-1,-1">
                    <Val>0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.49.Value,-1,-1">
                    <Val>-0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.50.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.51.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.52.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Watt" desc="Non-phase-related AC real power.">
              <SDI name="mag">
                <DAI name="f" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.7.Value,33,30" />
              <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,100" />
              <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.31.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.32.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.6.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.21.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.22.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.23.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.24.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.25.Value,-1,-1">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.26.Value,-1,-1">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.27.Value,-1,-1">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.28.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Vol" desc="Non-phase-related AC rms voltage.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Calculated voltage range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.21.Value,33,30" />
              <DAI name="q" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,100" />
              <DAI name="t" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.67.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.68.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.20.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.57.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.58.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.59.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.60.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.61.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.62.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.63.Value,-1,-1">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.64.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmp" desc="Non-phase-related AC apparent power.">
              <SDI name="mag">
                <DAI name="f" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.3.Value,33,30" />
              <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,100" />
              <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.19.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.20.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.2.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.9.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.10.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.11.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.12.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.13.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.14.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.15.Value,-1,-1">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.16.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmpr" desc="Non-phase-related AC reactive power.">
              <SDI name="mag">
                <DAI name="f" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_B.1.OUT.11.Value,33,30" />
              <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,100" />
              <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.PARAM.43.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_B.1.PARAM.44.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_B.1.OUT.10.SubID,-1,-1" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.33.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Magnitude zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.34.Value,-1,-1">
                <Val>1000</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.35.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.36.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.37.Value,-1,-1">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.38.Value,-1,-1">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.39.Value,-1,-1">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_B.1.PARAM.40.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.MEASURE_POWER_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="ThreePhSigMon_C_ABS_VP" prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED600_VMMXU_42070146f382fc27938facbdc9a6afcd">
            <Private type="ABB_FunctionRefs">d0564a30-8519-4750-9ec6-71e5a5424873</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages.">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL12 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.11.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.11.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL23 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.11.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.11.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL31 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.11.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.11.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.11.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.11.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.11.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="ThreePhSigMon_C_ABS_VN" prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED600_VNMMXU_33e5e74f2aa59fcb777d0e37649d4b73">
            <Private type="ABB_FunctionRefs">9cc25f67-96fe-4705-bb97-184bb2e3a477</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.29.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground (line) voltages.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.29.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.29.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.29.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.29.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.29.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.29.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.29.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.29.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.29.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.29.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.29.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.29.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="ThreePhSigMon_C_ABS_VN" prefix="VN" lnClass="MMXU" inst="2" lnType="ABBIED600_VNMMXU_33e5e74f2aa59fcb777d0e37649d4b73">
            <Private type="ABB_FunctionRefs">8b227f06-3092-4431-87b7-c9b6066bc467</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.30.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.30.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground (line) voltages.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.30.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.30.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.30.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.30.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.30.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.30.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.30.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.30.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.30.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.30.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.30.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.30.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.30.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.30.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="ThreePhSigMon_C_ABS_VN" prefix="VN" lnClass="MMXU" inst="3" lnType="ABBIED600_VNMMXU_33e5e74f2aa59fcb777d0e37649d4b73">
            <Private type="ABB_FunctionRefs">64a34436-08ef-4293-8154-34db96a21473</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.31.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.31.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground (line) voltages.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.31.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.31.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.31.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.31.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.31.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.31.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.31.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.31.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.31.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.31.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.31.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.31.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.31.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.31.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="ThreePhSigMon_C_ABS_VSQ" prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED600_VMSQI_aef69f6c83b6f60a49c83eb5ff23a68e">
            <Private type="ABB_FunctionRefs">1b3428e0-3813-461d-a52c-7e54d208158b</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqV" desc="Absolute measured positive, negative and zero sequence voltage components (its sequence type 'seqT'='pos-neg-zero').">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="U1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.23.OUT.11.Value,33,30" />
                <DAI name="q" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,100" />
                <DAI name="t" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.23.OUT.10.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="U2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.23.OUT.19.Value,33,30" />
                <DAI name="q" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,100" />
                <DAI name="t" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.23.OUT.18.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="3U0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_C.23.OUT.3.Value,33,30" />
                <DAI name="q" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,100" />
                <DAI name="t" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_C.23.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_C.23.OUT.2.SubID,-1,-1" />
                <SDI name="units">
                  <DAI name="SIUnit" sAddr="/CMV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
                </SDI>
                <DAI name="db" desc="Cycl: Report interval (s), Db: In 0,001% of range, Int Db: In 0,001%s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_C.23.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/SequenceKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEQ/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_C.23.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Function for energy calculation and demand handling" prefix="ETP" lnClass="MMTR" inst="1" lnType="ABBIED600_ETPMMTR_5bacc790bb9da6f08b1316d66f9a3ee8">
            <Private type="ABB_FunctionRefs">7711dd0f-9973-4162-a097-94435c118a78</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.MEASENER_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DmdVArh" desc="Reactive energy demand (direction: from busbar).">
              <DAI name="actVal" desc="Accumulated forward reactive energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.35.Value,151,34" />
              <DAI name="q" desc="Accumulated forward reactive energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.35.Value,151,100" />
              <DAI name="t" desc="Accumulated forward reactive energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.35.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive forward accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.9.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DmdWh" desc="Real energy demand (direction: from busbar).">
              <DAI name="actVal" desc="Accumulated forward active energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.33.Value,151,34" />
              <DAI name="q" desc="Accumulated forward active energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.33.Value,151,100" />
              <DAI name="t" desc="Accumulated forward active energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.33.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active forward accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.7.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SupVArh" desc="Reactive energy supply (default direction: towards busbar).">
              <DAI name="actVal" desc="Accumulated reverse reactive energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.36.Value,151,34" />
              <DAI name="q" desc="Accumulated reverse reactive energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.36.Value,151,100" />
              <DAI name="t" desc="Accumulated reverse reactive energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.36.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive reverse accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.10.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SupWh" desc="Real energy supply (default direction: towards busbar).">
              <DAI name="actVal" desc="Accumulated reverse active energy value" sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_C.1.OUT.34.Value,151,34" />
              <DAI name="q" desc="Accumulated reverse active energy value" sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_C.1.OUT.34.Value,151,100" />
              <DAI name="t" desc="Accumulated reverse active energy value" sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_C.1.OUT.34.Value,151,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active reverse accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_C.1.PARAM.8.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnValRs" desc="Reset of accumulated energy">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_C.1.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_C.1.ISPC.1.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="MaxValRs" desc="Reset maximum demands">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_C.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_C.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.MEASENER_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.MEASENER_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.MEASENER_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.MEASENER_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="IEC61850 generic communication I/O functions 16 inputs" prefix="SP16" lnClass="GAPC" inst="1" lnType="ABBIED600_SP16GAPC_fb4dae1eefbfc5a7e0d8f79808f1128d">
            <Private type="ABB_FunctionRefs">bbaac855-e0c0-4545-955a-325d38697fc9</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.GGIOSP16.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind4" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind5" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind6" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind7" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind8" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind9" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind10" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind11" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind12" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind13" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind14" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind15" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind16" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.GGIOSP16.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SYS">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_907a10ae8686f194adad47214056b46a">
            <Private type="ABB_FunctionRefs">de0e982c-c11d-4e4e-9487-8f9eec32aa1d,b79ae661-6a74-4889-9998-a59f5cbc6c67,6a9de033-0c7d-46fc-ae68-bdf24bed5df4,3a2611f3-2966-4703-9928-e5ce95995430,e130f037-2e64-4447-97ef-6d7f4c1e0c4f,257d16cf-eb5d-4bba-b905-6c886a25ca5a,6625e758-653d-4187-ab60-966f4e1161a6,dbea60f8-e495-4ce4-ae93-ededb47ded0f,e79889f3-faf6-4d04-87e6-c1cc519d6311</Private>
            <DOI name="NamPlt" desc="99673c9455c242133d6e1cf84ab5771d">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.2.OUT.1.Value,-1,-1" />
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="HITACHI PCM600: Checksum for the logical device instance and the logical node names and types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>1482924</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys.IEC61850LLN0.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health" desc="67dde6013e555b02dbbcddb886d0b975">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LLN0.2.OUT.0.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.OUT.0.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.OUT.0.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="93147d7b6532726919b35e344f08708c">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN desc="Physical device information" lnClass="LPHD" inst="1" lnType="ABBIED600_LPHD_e760f832d10c46c49749d443f73a674d">
            <Private type="ABB_FunctionRefs">3a2611f3-2966-4703-9928-e5ce95995430</Private>
            <DOI name="PhyNam" desc="Physical device name plate.">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="hwRev" desc="Product Version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.0.Value,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="location" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="name" sAddr="/DPL/DC/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="owner" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="ePSName" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="primeOper" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="secondOper" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="latitude" sAddr="/DPL/DC/FLOAT32/+/none/+/-1,-1,-1" />
              <DAI name="longitude" sAddr="/DPL/DC/FLOAT32/+/none/+/-1,-1,-1" />
              <DAI name="altitude" sAddr="/DPL/DC/FLOAT32/+/none/+/-1,-1,-1" />
              <DAI name="mRID" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPL/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy" desc="If true, the physical device is a proxy (i.e., the logical device embedding this logical node is representing another physical device).">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Reflects the state of the physical device related hardware and software.">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Sim" desc="(controllable) If true, IED will be using simulated GOOSE values or simulated sampled measurand values (instead of original ones) as soon as they are received. See part 7-1, clause 7.8.">
              <DAI name="stVal" desc="GOOSE simulation" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="GOOSE simulation" sAddr="/SPC/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="GOOSE simulation" sAddr="/SPC/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Goose Simulation In" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LPHD.1.IO.0.Value,45,23" />
                  <DAI name="orIdent" desc="Goose Simulation In" sAddr="/SPC/CO/Octet64/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Goose Simulation In" sAddr="/SPC/CO/INT8U/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,255" />
                <DAI name="T" desc="Goose Simulation In" sAddr="/SPC/CO/Timestamp/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,200" />
                <DAI name="Test" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,1" />
                <DAI name="Check" desc="Goose Simulation In" sAddr="/SPC/CO/Check/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Time master supervision" prefix="A" lnClass="LTMS" inst="1" lnType="ABBIED600_ALTMS_bd4d57005e68732921b821abb2521daf">
            <Private type="ABB_FunctionRefs">de0e982c-c11d-4e4e-9487-8f9eec32aa1d</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.LTMS.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.LTMS.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.LTMS.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmSrc" desc="Current time source.">
              <DAI name="stVal" desc="Time source" sAddr="/VSS/ST/VisString255/+/dchg/+/Sys1.LTMS.1.OUT.0.Value,180,55" />
              <DAI name="q" desc="Time source" sAddr="/VSS/ST/Quality/+/qchg/+/Sys1.LTMS.1.OUT.0.Value,180,100" />
              <DAI name="t" desc="Time source" sAddr="/VSS/ST/Timestamp/+/none/+/Sys1.LTMS.1.OUT.0.Value,180,32" />
              <DAI name="d" sAddr="/VSS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChSt1" desc="If true, time channel n is receiving time messages within a specified time interval.">
              <DAI name="stVal" desc="Time synchronized" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.LTMS.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Time synchronized" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.LTMS.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Time synchronized" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.LTMS.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Time management" prefix="A" lnClass="LTIM" inst="1" lnType="ABBIED600_ALTIM_96abbecd2f725f2d665dafd069174ce0">
            <Private type="ABB_FunctionRefs">b79ae661-6a74-4889-9998-a59f5cbc6c67</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.LTIM.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.LTIM.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.LTIM.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmDT" desc="If true, the daylight saving time is in effect now for this location.">
              <DAI name="stVal" desc="DST active" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.LTIM.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="DST active" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.LTIM.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="DST active" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.LTIM.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmOfsTmm" desc="Offset of local time from UTC.">
              <DAI name="setVal" desc="Timezone in minutes" sAddr="/ING/SP/INT32/+/dchg/+/Sys1.LTIM.1.OUT.1.Value,-1,-1" />
              <DAI name="d" sAddr="/ING/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ING/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmUseDT" desc="If true, this location is using daylight saving time.">
              <DAI name="setVal" desc="DST usage" sAddr="/SPG/SP/BOOLEAN/+/dchg/+/Sys1.LTIM.1.OUT.2.Value,-1,-1" />
              <DAI name="d" sAddr="/SPG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChgDT" desc="Local time of next change to daylight saving time.">
              <DAI name="setTm" desc="Next DST start time" sAddr="/TSG/SP/Timestamp/+/dchg/+/Sys1.LTIM.1.OUT.3.Value,-1,-1" />
              <DAI name="d" sAddr="/TSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/TSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChgST" desc="Local time of next change to standard time.">
              <DAI name="setTm" desc="Next DST end time" sAddr="/TSG/SP/Timestamp/+/dchg/+/Sys1.LTIM.1.OUT.4.Value,-1,-1" />
              <DAI name="d" sAddr="/TSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/TSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Generic security application component" prefix="A" lnClass="GSAL" inst="1" lnType="ABBIED600_AGSAL_4a1f66d21afaacd8584464eb009b05a8">
            <Private type="ABB_FunctionRefs">6a9de033-0c7d-46fc-ae68-bdf24bed5df4</Private>
            <DOI name="AcsCtlFail" desc="Number of access control failures detected (i.e., when a data object that the client wanted to access exists in the server, but based on the access view of the association with that client, an access to the data object was refused).">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AuthFail" desc="Number of times that an association to the client could not be established due to an authorisation failure.">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ina" desc="Number of associations terminated due to inactivity.">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SvcViol" desc="Number of service privilege violations (i.e., when the data object that the client wanted to access exists in the access view for the association with that client, but the requested service is not allowed).">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NumCntRs" desc="Number of times the counter ('OpCntRs') has been reset.">
              <DAI name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntRs" desc="(controllable) Operations count, can be reset to a value different than 0.">
              <DAI name="stVal" sAddr="/INC/ST/INT32/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/INT32/+/none/+/-1,-1,-1" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/-1,-1,-1" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/-1,-1,-1" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/-1,-1,-1" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Service tracking" prefix="A" lnClass="LTRK" inst="1" lnType="ABBIED600_ALTRK_ab36804ed9800120454a6b12f4592295">
            <Private type="ABB_FunctionRefs">e130f037-2e64-4447-97ef-6d7f4c1e0c4f</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApcFTrk" desc="Control service tracking for controllable analogue setpoint data with float command.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="ctlVal">
                <DAI name="f" sAddr="/CTS/SR/FLOAT32/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApcIntTrk" desc="Control service tracking for controllable analogue setpoint data with integer command.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="ctlVal">
                <DAI name="i" sAddr="/CTS/SR/INT32/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BacTrk" desc="Control service tracking for binary controlled analogue data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Tcmd/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BrcbTrk" desc="Access service tracking for buffered report control blocks.">
              <DAI name="objRef" sAddr="/BTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/BTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/BTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/BTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/BTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="rptID" sAddr="/BTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="rptEna" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/BTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/BTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sqNum" sAddr="/BTS/SR/INT16U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/BTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="gi" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="purgeBuf" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="entryID" sAddr="/BTS/SR/EntryID/+/none/+/-1,-1,-1" />
              <DAI name="timeOfEntry" sAddr="/BTS/SR/EntryTime/+/none/+/-1,-1,-1" />
              <DAI name="owner" sAddr="/BTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/BTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BscTrk" desc="Control service tracking for binary controlled step position data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Tcmd/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DpcTrk" desc="Control service tracking for controllable double point status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GenTrk" desc="Common service tracking for all services for which no specific tracking data exists.">
              <DAI name="objRef" sAddr="/CST/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CST/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CST/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CST/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CST/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/CST/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CST/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GocbTrk" desc="Access service tracking for GOOSE control blocks.">
              <DAI name="objRef" sAddr="/GTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/GTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/GTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/GTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/GTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="goEna" sAddr="/GTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="goID" sAddr="/GTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/GTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/GTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="ndsCom" sAddr="/GTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="dstAddress" sAddr="/GTS/SR/PhyComAddr/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/GTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/GTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IncTrk" desc="Control service tracking for controllable integer status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/INT32/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IscTrk" desc="Control service tracking for integer controlled step position data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/INT8/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SgcbTrk" desc="Access service tracking for setting group control blocks.">
              <DAI name="objRef" sAddr="/STS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/STS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/STS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/STS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/STS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="numOfSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="actSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="editSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="cnfEdit" sAddr="/STS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="lActTm" sAddr="/STS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="resvTms" sAddr="/STS/SR/INT16U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/STS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/STS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SpcTrk" desc="Control service tracking for controllable single point status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="UrcbTrk" desc="Access service tracking for unbuffered report control blocks.">
              <DAI name="objRef" sAddr="/UTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/UTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/UTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/UTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/UTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="rptID" sAddr="/UTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="rptEna" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="resv" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/UTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/UTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sqNum" sAddr="/UTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/UTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="gi" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="owner" sAddr="/UTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/UTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/UTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EncTrk1" desc="Control service tracking for enumerated n controllable status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EncTrk2" desc="Control service tracking for enumerated n controllable status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Enum/+/none/ABBIED600_BehaviourModeKind_Root/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/CTS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Supervision of GOOSE subscription" prefix="A" lnClass="LGOS" inst="1" lnType="ABBIED600_ALGOS_ad40eb5d3b2ea36777de61668eb497e5">
            <Private type="ABB_FunctionRefs">257d16cf-eb5d-4bba-b905-6c886a25ca5a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.LGOS.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.LGOS.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.LGOS.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NdsCom" desc="If true, the subscription needs commissioning, i.e., the received message does not conform the current subscription configuration (either the 'dataSetRef' is wrong, the data set members, the configuration revision number, … or no subscription is configured at all).">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SimSt" desc="If true, subscribed messages with the simulation bit set are being received and accepted.">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="St" desc="If true, the subscription is active, otherwise it is inactive.">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ConfRevNum" desc="Expected configuration revision number of the message. If no subscription is configured, the attribute 'q.validity' is set to 'invalid'.">
              <DAI name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LastStNum" desc="Last state number of the received GOOSE message.">
              <DAI name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GoCBRef" desc="Object reference of subscribed GOOSE control block.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
              <DAI name="d" sAddr="/ORG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ORG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Supervision of sampled value subscription" prefix="A" lnClass="LSVS" inst="9201" lnType="ABBIED600_ALSVS_50405e54181ecf2935f686e69cf9e105">
            <Private type="ABB_FunctionRefs">dbea60f8-e495-4ce4-ae93-ededb47ded0f</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.IEC6185092Comp.9201.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.IEC6185092Comp.9201.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.IEC6185092Comp.9201.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="St" desc="If true, the subscription is active, otherwise it is inactive.">
              <DAI name="stVal" desc="Status of the subscription" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.IEC6185092Comp.9201.OUT.130.Value,140,13" />
              <DAI name="q" desc="Status of the subscription" sAddr="/SPS/ST/Quality/+/qchg/+/App1.IEC6185092Comp.9201.OUT.130.Value,140,100" />
              <DAI name="t" desc="Status of the subscription" sAddr="/SPS/ST/Timestamp/+/none/+/App1.IEC6185092Comp.9201.OUT.130.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SimSt" desc="If true, subscribed messages with the simulation bit set are being received and accepted.">
              <DAI name="stVal" desc="Simulation mode" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.IEC6185092Comp.9201.OUT.6.Value,140,13" />
              <DAI name="q" desc="Simulation mode" sAddr="/SPS/ST/Quality/+/qchg/+/App1.IEC6185092Comp.9201.OUT.6.Value,140,100" />
              <DAI name="t" desc="Simulation mode" sAddr="/SPS/ST/Timestamp/+/none/+/App1.IEC6185092Comp.9201.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SvCBRef" desc="Object reference of subscribed SV control block.">
              <DAI name="setSrcRef" desc="Reference to the subscribed SV control block" sAddr="/ORG/SP/ObjRef/+/dchg/+/App1.IEC6185092Comp.9201.PARAM.8.Value,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Access point diagnostic for redundant Ethernet ports" prefix="RCH" lnClass="LCCH" inst="1" lnType="ABBIED600_RCHLCCH_99cb46122f1960fcf09f017c1e2cd907">
            <Private type="ABB_FunctionRefs">e79889f3-faf6-4d04-87e6-c1cc519d6311</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ChLiv" desc="If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol this refers to channel A.">
              <DAI name="stVal" desc="Channel A link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Channel A link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Channel A link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FerCh" desc="Frame error rate on this channel, defined as the count of erroneous messages (or missed, in case of redundancy) for each 1'000 messages forwarded to the application. In case of a redundancy protocol this refers to channel A. In absence of a redundant protocol, the calculation may be vendor specific (because it depends on the layers 1 and 2 of the protocol).">
              <DAI name="stVal" desc="Channel A redundancy error rate" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.6.Value,33,30" />
              <DAI name="q" desc="Channel A redundancy error rate" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.6.Value,33,100" />
              <DAI name="t" desc="Channel A redundancy error rate" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.6.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RedFerCh" desc="Frame error rate on the redundant channel, defined as the count of missed messages for each 1'000 messages forwarded to the application. In case of a redundancy protocol this refers to channel B.">
              <DAI name="stVal" desc="Channel B redundancy error rate" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.10.Value,33,30" />
              <DAI name="q" desc="Channel B redundancy error rate" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.10.Value,33,100" />
              <DAI name="t" desc="Channel B redundancy error rate" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.10.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RedChLiv" desc="If true, redundant channel is receiving telegrams within a specified time interval 'ChLivTms' or determined by other criteria. In case of a redundancy protocol this refers to channel B.">
              <DAI name="stVal" desc="Channel B link status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Channel B link status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Channel B link status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.ACCESSPOINTDIAG.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApNam" desc="Name of access point to which this channel belongs; only needed if more than one access point and more than one physical channel exist.">
              <DAI name="setVal" desc="Access point name" sAddr="/VSG/SP/VisString255/+/dchg/+/Sys1.ACCESSPOINTDIAG.1.OUT.13.Value,-1,-1" />
              <DAI name="d" sAddr="/VSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82">
            <Private type="ABB_FunctionRefs">8a29a2f1-253a-4724-b280-c58890b432b7,2629ce5c-4e43-4a01-85dd-6d7a6b64863d,7c7b75fd-3162-4f94-8198-0393c2d279e5,ffa2d5fc-cb2e-4c40-9a5b-5ca312b1e822,c37812af-b378-48a8-beca-707f84725e7e,016e4968-5773-4ab4-ad26-a4df9ca325ee</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN desc="Circuit Breaker" prefix="S" lnClass="XCBR" inst="1" lnType="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00">
            <Private type="ABB_FunctionRefs">2629ce5c-4e43-4a01-85dd-6d7a6b64863d</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_G.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.1.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_G.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_G.1.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.1.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.1.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.1.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.1.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.1.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.1.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App1.SWITCH_G.1.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.1.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.1.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_G.1.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_G.1.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_G.1.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_G.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_G.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Circuit Breaker" prefix="S" lnClass="XCBR" inst="2" lnType="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00">
            <Private type="ABB_FunctionRefs">7c7b75fd-3162-4f94-8198-0393c2d279e5</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_G.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.2.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_G.2.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_G.2.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.2.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.2.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.2.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.2.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.2.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.2.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App1.SWITCH_G.2.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.2.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.2.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_G.2.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_G.2.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_G.2.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_G.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_G.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Circuit Breaker" prefix="S" lnClass="XCBR" inst="3" lnType="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00">
            <Private type="ABB_FunctionRefs">ffa2d5fc-cb2e-4c40-9a5b-5ca312b1e822</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_G.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="If true, the operation has been switched (from remote) to local. This changeover is always done locally with a physical key or toggle switch, which may have a set of contacts from which the position can be read.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_G.3.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_G.3.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_G.3.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.3.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.3.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.3.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_G.3.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_G.3.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.21.Value,141,32" />
              <DAI name="opRcvd" desc="An operate command has been received through inputs or command handler " sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.23.Value,140,13" />
              <DAI name="opOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/BOOLEAN/+/dchg/+/App1.SWITCH_G.3.OUT.24.Value,140,13" />
              <DAI name="tOpOk" desc="An operate command has been evaluated and accepted, the activation outputs are active if not blocked" sAddr="/DPC/OR/Timestamp/+/none/+/App1.SWITCH_G.3.OUT.24.Value,140,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_G.3.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_G.3.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_G.3.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_G.3.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_G.3.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_G.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_G.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_G.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_G.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Autorecloser 1-, 2-, and/or 3-phase for one breaker" prefix="SMB" lnClass="RREC" inst="1" lnType="ABBIED600_SMBRREC_0d37cce82b339d06957592c62ba23c3c">
            <Private type="ABB_FunctionRefs">c37812af-b378-48a8-beca-707f84725e7e</Private>
            <DOI name="AutoRecSt" desc="Current autoreclosing status.">
              <DAI name="stVal" desc="AR status" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_AutoReclosingKind_A/App2.AUTORECLOSE_BAY_C.1.OUT.26.Value,33,30" />
              <DAI name="q" desc="AR status" sAddr="/ENS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.26.Value,33,100" />
              <DAI name="t" desc="AR status" sAddr="/ENS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.26.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.AUTORECLOSE_BAY_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="If its ‘general’=true, the function decided to trip (to provide close to XCBR). The trip itself is issued by PTRC. This is used if no control service is available between CSWI and XCBR and the GOOSE is used instead.">
              <DAI name="general" desc="Close command for circuit breaker" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Close command for circuit breaker" sAddr="/ACT/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Close command for circuit breaker" sAddr="/ACT/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ActRec" desc="Reclosing sequence in progress">
              <DAI name="stVal" desc="Reclosing sequence in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="AR is blocked" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="AR is blocked" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="AR is blocked" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrgRec" desc="Reclosing shot in progress, activated during open time">
              <DAI name="stVal" desc="Reclosing in progress, inactive during reclaim time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Reclosing in progress, inactive during reclaim time" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Reclosing in progress, inactive during reclaim time" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec1Cnt2Phs" desc="Counting the number of two phase reclosing shots">
              <DAI name="stVal" desc="Number of two-phase reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.19.Value,33,30" />
              <DAI name="q" desc="Number of two-phase reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.19.Value,33,100" />
              <DAI name="t" desc="Number of two-phase reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec1Cnt3Phs" desc="Counting the number of reclosing shot 1">
              <DAI name="stVal" desc="Number of three-phase shot 1 reclosings" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.20.Value,33,30" />
              <DAI name="q" desc="Number of three-phase shot 1 reclosings" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.20.Value,33,100" />
              <DAI name="t" desc="Number of three-phase shot 1 reclosings" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.20.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec1Cnt1Phs" desc="Counting the number of single phase reclosing shots">
              <DAI name="stVal" desc="Number of single-phase reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="Number of single-phase reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.18.Value,33,100" />
              <DAI name="t" desc="Number of single-phase reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec2Cnt" desc="Counting the number of reclosing shot 2">
              <DAI name="stVal" desc="Number of three-phase shot 2 reclosings " sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.21.Value,33,30" />
              <DAI name="q" desc="Number of three-phase shot 2 reclosings " sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.21.Value,33,100" />
              <DAI name="t" desc="Number of three-phase shot 2 reclosings " sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.21.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec3Cnt" desc="Counting the number of reclosing shot 3">
              <DAI name="stVal" desc="Number of three-phase shot 3 reclosings " sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.22.Value,33,30" />
              <DAI name="q" desc="Number of three-phase shot 3 reclosings " sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.22.Value,33,100" />
              <DAI name="t" desc="Number of three-phase shot 3 reclosings " sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.22.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec4Cnt" desc="Counting the number of reclosing shot 4">
              <DAI name="stVal" desc="Number of three-phase shot 4 reclosings " sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.23.Value,33,30" />
              <DAI name="q" desc="Number of three-phase shot 4 reclosings " sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.23.Value,33,100" />
              <DAI name="t" desc="Number of three-phase shot 4 reclosings " sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.23.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec5Cnt" desc="Counting the number of reclosing shot 5">
              <DAI name="stVal" desc="Number of three-phase shot 5 reclosings " sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.24.Value,33,30" />
              <DAI name="q" desc="Number of three-phase shot 5 reclosings " sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.24.Value,33,100" />
              <DAI name="t" desc="Number of three-phase shot 5 reclosings " sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.24.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TotRecCnt" desc="Counting total number of reclosing shots">
              <DAI name="stVal" desc="Number of total reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.25.Value,33,30" />
              <DAI name="q" desc="Number of total reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.25.Value,33,100" />
              <DAI name="t" desc="Number of total reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.25.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TrMod3Ph" desc="Prepare three phase trip, control of the next trip operation">
              <DAI name="stVal" desc="Three-phase trip is prepared" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Three-phase trip is prepared" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Three-phase trip is prepared" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CntRs" desc="Reset counters">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_C.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.AUTORECLOSE_BAY_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Single, two or three pole tripping logic" prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED600_SMPPTRC_97206b343cf968ea17d9ed228e91b47c">
            <Private type="ABB_FunctionRefs">016e4968-5773-4ab4-ad26-a4df9ca325ee</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.TRIP_E.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.TRIP_E.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.TRIP_E.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_E.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_E.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_E.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBCls" desc="Block circuit breaker reclosing">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_E.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_E.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_E.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPhsTr" desc="Single phase trip">
              <DAI name="stVal" desc="Trip single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_E.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Trip single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_E.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Trip single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_E.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TPhsTr" desc="Three phase trip">
              <DAI name="stVal" desc="Trip three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_E.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Trip three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_E.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Trip three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_E.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TwPhsTr" desc="Two phase trip">
              <DAI name="stVal" desc="Trip two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_E.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_E.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_E.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_E.1.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_E.1.OUT.0.Value/dchg/+/App1.TRIP_E.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_E.1.OUT.0.Value/dchg/+/App1.TRIP_E.1.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_E.1.OUT.0.Value/dchg/+/App1.TRIP_E.1.OUT.3.Value,140,13" />
              <DAI name="neut" desc="Trip signal from neutral" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_E.1.OUT.0.Value/dchg/+/App1.TRIP_E.1.OUT.22.Value,140,13" />
              <DAI name="q" desc="General trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_E.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_E.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.TRIP_E.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" desc="General direction signal" sAddr="/ACD/ST/Enum/App1.TRIP_E.1.OUT.8.Value/dchg/FaultDirectionKind/App1.TRIP_E.1.OUT.14.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_E.1.OUT.8.Value/dchg/+/App1.TRIP_E.1.OUT.9.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction signal from phase L1" sAddr="/ACD/ST/Enum/App1.TRIP_E.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_E.1.OUT.15.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_E.1.OUT.8.Value/dchg/+/App1.TRIP_E.1.OUT.10.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction signal from phase L2" sAddr="/ACD/ST/Enum/App1.TRIP_E.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_E.1.OUT.16.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_E.1.OUT.8.Value/dchg/+/App1.TRIP_E.1.OUT.11.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction signal from phase L3" sAddr="/ACD/ST/Enum/App1.TRIP_E.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_E.1.OUT.17.Value,33,30" />
              <DAI name="neut" desc="Start signal from neutral" sAddr="/ACD/ST/BOOLEAN/App1.TRIP_E.1.OUT.8.Value/dchg/+/App1.TRIP_E.1.OUT.19.Value,140,13" />
              <DAI name="dirNeut" desc="Direction signal from neutral" sAddr="/ACD/ST/Enum/App1.TRIP_E.1.OUT.8.Value/dchg/PhaseFaultDirectionKind/App1.TRIP_E.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App1.TRIP_E.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App1.TRIP_E.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBRs" desc="Reset of circuit breaker blocking">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_E.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_E.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_E.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_E.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_E.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_E.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_E.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_E.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.TRIP_E.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.TRIP_E.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_E.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_E.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.TRIP_E.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.TRIP_E.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.TRIP_E.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.TRIP_E.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.TRIP_E.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PROT">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82">
            <Private type="ABB_FunctionRefs">8a29a2f1-253a-4724-b280-c58890b432b7,7a84853d-ea59-4dca-8bc0-5eca1130ad17,81a8a65f-cca5-4bc1-91ae-85ff8d28edbf,b9532c8a-d439-43c7-9dd0-31ddfe947340,d81aa09a-aa29-4c20-8274-1e0dafbc6655,eaee048b-88a4-49da-9b80-7609cd83bbd0,3ec382f2-84b6-43a3-b9df-cf90cf7e3cee,6f8b28b4-a9a9-40d2-83e1-e661b7dee91a,621ca17a-317b-4b94-a654-9498cdd109d5,a24b1ffe-82ab-4d11-a1c5-701a30aa414d,6c23745d-be69-43b2-816a-d68fcbd595b8,baa2daff-f924-4f5f-b8b3-7487c4ebf659,db0024cc-db2c-4a11-a764-e93d5a9591e8,7ba66965-cc8c-4ca6-9ad2-875eec9c6be7,fa12f55e-0437-47e7-a814-85c109d8eade</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN desc="Automatic switch onto fault logic, voltage and current based" prefix="ZCV" lnClass="PSOF" inst="1" lnType="ABBIED600_ZCVPSOF_f9afec5022e23094dcce9c5ab5d52a12">
            <Private type="ABB_FunctionRefs">7a84853d-ea59-4dca-8bc0-5eca1130ad17</Private>
            <DOI name="NamPlt" desc="Name plate of the logical node.">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Power swing detection, blocking and unblocking" prefix="ZMBU" lnClass="RPSB" inst="1" lnType="ABBIED600_ZMBURPSB_387e1d1d6c7a1e62bcfe649f8790f086">
            <Private type="ABB_FunctionRefs">81a8a65f-cca5-4bc1-91ae-85ff8d28edbf</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.POWERSWINGDET_SE95_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkZn" desc="If true, this function has blocked the operation of protection for a specific protection zone (i.e., the instance of PDIS associated to the instance of RPSB).">
              <DAI name="stVal" desc="Power swing detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_B.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Power swing detected" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_B.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Power swing detected" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_B.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Power swing detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_B.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App1.POWERSWINGDET_SE95_B.1.OUT.0.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Power swing detected" sAddr="/ACD/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_B.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Power swing detected" sAddr="/ACD/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_B.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.POWERSWINGDET_SE95_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.POWERSWINGDET_SE95_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.POWERSWINGDET_SE95_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.POWERSWINGDET_SE95_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Current reversal and weak-end infeed logic for distance protection" prefix="ZCRW" lnClass="PSCH" inst="1" lnType="ABBIED600_ZCRWPSCH_58a088c3ab81618ceac28f77b624ad82">
            <Private type="ABB_FunctionRefs">b9532c8a-d439-43c7-9dd0-31ddfe947340</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from weak end infeed logic in phase L1" sAddr="/ACT/ST/BOOLEAN/App1.REVCURRWEILOGIC_A.1.OUT.2.Value/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from weak end infeed logic in phase L2" sAddr="/ACT/ST/BOOLEAN/App1.REVCURRWEILOGIC_A.1.OUT.2.Value/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from weak end infeed logic in phase L3" sAddr="/ACT/ST/BOOLEAN/App1.REVCURRWEILOGIC_A.1.OUT.2.Value/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EchoWei" desc="If true, the permissive information 'TxPrm' is being sent as echo signal or from the weak end infeed.">
              <DAI name="stVal" desc="Carrier send by WEI logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EchoWeiOp" desc="If true, the operate 'Op' is from the weak end infeed or echo function (typically with undervoltage control).">
              <DAI name="stVal" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RvABlk" desc="Block signal from current reversal function">
              <DAI name="stVal" desc="Operation of current reversal logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Operation of current reversal logic" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operation of current reversal logic" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TxPrm" desc="If its ‘general’=true, the function is to transmit teleprotection permissive signal to the other side.">
              <DAI name="general" desc="Carrier send by WEI logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Carrier send by WEI logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Carrier send by WEI logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RxPrm1" desc="If its ‘general’=true, the function received teleprotection permissive signal from the other side n, for monitoring purposes (i.e., it is not used to transfer the information to the receiver, but only to indicate that the information has been transmitted).">
              <DAI name="general" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Scheme communication logic for distance or overcurrent protection" prefix="ZC" lnClass="PSCH" inst="1" lnType="ABBIED600_ZCPSCH_71fc5c759fadce228e919c5a3a97605a">
            <Private type="ABB_FunctionRefs">d81aa09a-aa29-4c20-8274-1e0dafbc6655</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.COMMLOGIC_DIST_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_D.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_D.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_D.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_D.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TxBlk" desc="If its ‘general’=true, the function is to transmit teleprotection blocking signal to the other side.">
              <DAI name="general" desc="Teleprotection blocking signal transmitted, when blocking scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_D.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Teleprotection blocking signal transmitted, when blocking scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_D.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Teleprotection blocking signal transmitted, when blocking scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TxPrm" desc="If its ‘general’=true, the function is to transmit teleprotection permissive signal to the other side.">
              <DAI name="general" desc="Teleprotection permissive signal transmitted, when permissive scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_D.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal transmitted, when permissive scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_D.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal transmitted, when permissive scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TxTr" desc="If its ‘general’=true, the function is to transmit teleprotection direct trip signal to the other side.">
              <DAI name="general" desc="Teleprotection inter-trip signal transmitted, when inter-trip scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_D.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Teleprotection inter-trip signal transmitted, when inter-trip scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_D.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Teleprotection inter-trip signal transmitted, when inter-trip scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RxBlk1" desc="If its ‘general’=true, the function received teleprotection blocking signal from the other side n, for monitoring purposes (i.e., it is not used to transfer the information to the receiver, but only to indicate that the information has been transmitted).">
              <DAI name="general" desc="Teleprotection blocking signal received, when blocking scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_D.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Teleprotection blocking signal received, when blocking scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_D.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Teleprotection blocking signal received, when blocking scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RxPrm1" desc="If its ‘general’=true, the function received teleprotection permissive signal from the other side n, for monitoring purposes (i.e., it is not used to transfer the information to the receiver, but only to indicate that the information has been transmitted).">
              <DAI name="general" desc="Teleprotection permissive signal received, when permissive scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_D.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal received, when permissive scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_D.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal received, when permissive scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RxTr1" desc="If its ‘general’=true, the function received teleprotection direct trip signal from the other side n, for monitoring purposes (i.e., it is not used to transfer the information to the receiver, but only to indicate that the information has been transmitted).">
              <DAI name="general" desc="Teleprotection inter-trip signal received, when inter-trip scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_D.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Teleprotection inter-trip signal received, when inter-trip scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_D.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Teleprotection inter-trip signal received, when inter-trip scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.COMMLOGIC_DIST_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.COMMLOGIC_DIST_D.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.COMMLOGIC_DIST_D.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.COMMLOGIC_DIST_D.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.COMMLOGIC_DIST_D.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.COMMLOGIC_DIST_D.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.COMMLOGIC_DIST_D.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.COMMLOGIC_DIST_D.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Broken Conductor Monitoring" prefix="BRC" lnClass="PTOC" inst="1" lnType="ABBIED600_BRCPTOC_8acc53e8c3ed505c4bc8423098d0d1d7">
            <Private type="ABB_FunctionRefs">eaee048b-88a4-49da-9b80-7609cd83bbd0</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Operate signal of the protection logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Operate signal of the protection logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Operate signal of the protection logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal of the protection logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.BROKENCONDMON_A.1.OUT.0.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal of the protection logic" sAddr="/ACD/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal of the protection logic" sAddr="/ACD/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Instantaneous non-directional phase overcurrent protection" prefix="PH" lnClass="PIOC" inst="1" lnType="ABBIED600_PHPIOC_d3fb3f22d5751adf51e1cfa2751227e2">
            <Private type="ABB_FunctionRefs">3ec382f2-84b6-43a3-b9df-cf90cf7e3cee</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.OVERCURRINST_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from any phase" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_C.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Trip signal from any phase" sAddr="/ACT/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from any phase" sAddr="/ACT/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.OVERCURRINST_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.OVERCURRINST_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.OVERCURRINST_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operate phase current level in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.OVERCURRINST_C.1.SET.3.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate phase current level in % of IBase, if IP&gt;&gt; is greater than IP&gt;&gt;Max then IP&gt;&gt; is set to IP&gt;&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.OVERCURRINST_C.1.SET.7.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate phase current level in % of IBase, if IP&gt;&gt; is less than IP&gt;&gt;Min then IP&gt;&gt; is set to IP&gt;&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.OVERCURRINST_C.1.SET.6.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Instantaneous non-directional residual overcurrent protection" prefix="EF" lnClass="PIOC" inst="1" lnType="ABBIED600_EFPIOC_b14ec02e6c2eea02af0a7b146098d28c">
            <Private type="ABB_FunctionRefs">6f8b28b4-a9a9-40d2-83e1-e661b7dee91a</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.RESCURRINST_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_B.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.RESCURRINST_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.RESCURRINST_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.RESCURRINST_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.RESCURRINST_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.RESCURRINST_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="StrVal" desc="Current start value setting; if this level is exceeded, 'Str.general' becomes true.">
              <SDI name="setMag">
                <DAI name="f" desc="Operate residual current level in % of IBase" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.RESCURRINST_B.1.SET.1.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMax" desc="Maximum value used for StrVal setting, when StrVal.setMag &gt; StrValMax.setMag, StrValMax.setMag isa used">
              <SDI name="setMag">
                <DAI name="f" desc="Maximum used operate residual current level in % of IBase, if IN&gt;&gt; is greater than IN&gt;&gt;Max then IN&gt;&gt; is set to IN&gt;&gt;Max" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.RESCURRINST_B.1.SET.5.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrValMin" desc="Minimum value used for StrVal setting, when StrVal.setMag &lt; StrValMin.setMag, StrValMin.setMag is used">
              <SDI name="setMag">
                <DAI name="f" desc="Minimum used operate residual current level in % of IBase, if IN&gt;&gt; is less than IN&gt;&gt;Min then IN&gt;&gt; is set to IN&gt;&gt;Min" sAddr="/ASG/SE/FLOAT32/+/none/+/App1.RESCURRINST_B.1.SET.6.Value,-1,-1" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/ASG/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="/ASG/CF/FLOAT32/+/dchg/+/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/ASG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ASG/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ASG/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Thermal overload protection (unit Celsius)" prefix="LC" lnClass="PTTR" inst="1" lnType="ABBIED600_LCPTTR_4f5240424c8b11e83a77f59ab215e809">
            <Private type="ABB_FunctionRefs">621ca17a-317b-4b94-a654-9498cdd109d5</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SenFlt" desc="Error signal from the temperature sensor">
              <DAI name="stVal" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start Signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start Signal" sAddr="/ACD/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start Signal" sAddr="/ACD/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AlmThm" desc="If true, the thermal alarm is active.">
              <DAI name="stVal" desc="Alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tmp" desc="Temperature for thermal load (typically in °C).">
              <SDI name="mag">
                <DAI name="f" desc="Calculated temperature of the device" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Calculated temperature of the device" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,100" />
              <DAI name="t" desc="Calculated temperature of the device" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpAmb" desc="Ambient temperature used in the calculation">
              <SDI name="mag">
                <DAI name="f" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,100" />
              <DAI name="t" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpRl" desc="Relation of temperature and maximum temperature (e.g., 'Tmp'/'TmpMax').">
              <SDI name="mag">
                <DAI name="f" desc="Temperature relative to operate temperature" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Temperature relative to operate temperature" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,100" />
              <DAI name="t" desc="Temperature relative to operate temperature" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Loss of voltage check" prefix="LOV" lnClass="PTUV" inst="1" lnType="ABBIED600_LOVPTUV_5d219f034ef14a175f4ecc9ea2aa5bd4">
            <Private type="ABB_FunctionRefs">a24b1ffe-82ab-4d11-a1c5-701a30aa414d</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Current reversal and weak-end infeed logic for residual overcurrent protection" prefix="ECRW" lnClass="PSCH" inst="1" lnType="ABBIED600_ECRWPSCH_ac431b3ad857b3598b861c1f75bf12e3">
            <Private type="ABB_FunctionRefs">6c23745d-be69-43b2-816a-d68fcbd595b8</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EchoWei" desc="If true, the permissive information 'TxPrm' is being sent as echo signal or from the weak end infeed.">
              <DAI name="stVal" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EchoWeiOp" desc="If true, the operate 'Op' is from the weak end infeed or echo function (typically with undervoltage control).">
              <DAI name="stVal" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TxPrm" desc="If its ‘general’=true, the function is to transmit teleprotection permissive signal to the other side.">
              <DAI name="general" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RxPrm1" desc="If its ‘general’=true, the function received teleprotection permissive signal from the other side n, for monitoring purposes (i.e., it is not used to transfer the information to the receiver, but only to indicate that the information has been transmitted).">
              <DAI name="general" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Communication logic for residual overcurrent function" prefix="EC" lnClass="PSCH" inst="1" lnType="ABBIED600_ECPSCH_6efb111decaceb496cea2bef2abebb30">
            <Private type="ABB_FunctionRefs">baa2daff-f924-4f5f-b8b3-7487c4ebf659</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal by communication scheme logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal by communication scheme logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal by communication scheme logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TxBlk" desc="If its ‘general’=true, the function is to transmit teleprotection blocking signal to the other side.">
              <DAI name="general" desc="Teleprotection blocking signal transmitted, when blocking scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Teleprotection blocking signal transmitted, when blocking scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Teleprotection blocking signal transmitted, when blocking scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TxPrm" desc="If its ‘general’=true, the function is to transmit teleprotection permissive signal to the other side.">
              <DAI name="general" desc="Teleprotection permissive signal transmitted, when permissive scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal transmitted, when permissive scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal transmitted, when permissive scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TxTr" desc="If its ‘general’=true, the function is to transmit teleprotection direct trip signal to the other side.">
              <DAI name="general" desc="Teleprotection inter-trip signal transmitted, when inter-trip scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Teleprotection inter-trip signal transmitted, when inter-trip scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Teleprotection inter-trip signal transmitted, when inter-trip scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RxBlk1" desc="If its ‘general’=true, the function received teleprotection blocking signal from the other side n, for monitoring purposes (i.e., it is not used to transfer the information to the receiver, but only to indicate that the information has been transmitted).">
              <DAI name="general" desc="Teleprotection blocking signal received, when blocking scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Teleprotection blocking signal received, when blocking scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Teleprotection blocking signal received, when blocking scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RxPrm1" desc="If its ‘general’=true, the function received teleprotection permissive signal from the other side n, for monitoring purposes (i.e., it is not used to transfer the information to the receiver, but only to indicate that the information has been transmitted).">
              <DAI name="general" desc="Teleprotection permissive signal received, when permissive scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal received, when permissive scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal received, when permissive scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RxTr1" desc="If its ‘general’=true, the function received teleprotection direct trip signal from the other side n, for monitoring purposes (i.e., it is not used to transfer the information to the receiver, but only to indicate that the information has been transmitted).">
              <DAI name="general" desc="Teleprotection inter-trip signal received, when inter-trip scheme is selected" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Teleprotection inter-trip signal received, when inter-trip scheme is selected" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_C.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Teleprotection inter-trip signal received, when inter-trip scheme is selected" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.COMMLOG_RESOVCURR_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.COMMLOG_RESOVCURR_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Breaker failure protection" prefix="CC" lnClass="RBRF" inst="1" lnType="ABBIED600_CCRBRF_5327094dd6d664a53df9fd767b244e36">
            <Private type="ABB_FunctionRefs">db0024cc-db2c-4a11-a764-e93d5a9591e8</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.BREAKERFAILURE_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpEx" desc="If its ‘general’=true, breaker failure function has issued an &quot;external trip&quot;, to a circuit breaker other than the faulty one, to switch off the grid fault.">
              <DAI name="general" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Backup trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpIn" desc="If its ‘general’=true, breaker failure function has issued a bay &quot;internal trip&quot; (i.e., retrip), after a trip of a protection function to a (possibly faulty) breaker was not successful.">
              <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILURE_B.1.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.1.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.1.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.1.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.1.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILURE_B.1.OUT.3.Value/dchg/+/App1.BREAKERFAILURE_B.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.BREAKERFAILURE_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.BREAKERFAILURE_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/ABBIED600_CtlModelKind_DirNorm/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.BREAKERFAILURE_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Pole-discordance protection, current and/or contact based" prefix="CC" lnClass="PDSC" inst="1" lnType="ABBIED600_CCPDSC_570864d234e8608f5ea8e06d897ad41f">
            <Private type="ABB_FunctionRefs">7ba66965-cc8c-4ca6-9ad2-875eec9c6be7</Private>
            <DOI name="NamPlt" desc="Name plate of the logical node.">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/App2.POLEDISCCURRCONT_A.1.OUT.1.Value/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal to CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip signal to CB" sAddr="/ACT/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip signal to CB" sAddr="/ACT/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN desc="Fuse failure supervision" prefix="FUF" lnClass="SPVC" inst="1" lnType="ABBIED600_FUFSPVC_3cebf51d93c1c58519f8f46e1b8f8fd9">
            <Private type="ABB_FunctionRefs">fa12f55e-0437-47e7-a814-85c109d8eade</Private>
            <DOI name="NamPlt" desc="Name plate of the logical node.">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FailVCirc" desc="Voltage circuit failure">
              <DAI name="stVal" desc="General start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="General start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="General start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SigFailAlm" desc="Indication of signal failure">
              <DAI name="stVal" desc="General start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="General start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="General start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="stVal" desc="Three-phase start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Three-phase start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Three-phase start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrRst" desc="Start of current and voltage controlled function">
              <DAI name="stVal" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SYN_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_f3d7b81c5b1e7630cf59d6c0c77147c5">
            <Private type="ABB_FunctionRefs">cb2858b0-3211-4ec9-8859-957491716621</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN desc="Synchronizing, synchrocheck and energizing check, single, 1 1/2 or double circuit breaker" prefix="AUT1" lnClass="RSYN" inst="1" lnType="ABBIED600_AUT1RSYN_fbc53ca3746a5af5b1a0b13024021331">
            <Private type="ABB_FunctionRefs">cb2858b0-3211-4ec9-8859-957491716621</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AngInd" desc="If true, the angle difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifAngClc' &amp;gt; 'DifAng').">
              <DAI name="stVal" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="HzInd" desc="If true, the frequency difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifHzClc' &amp;gt; 'DifHz').">
              <DAI name="stVal" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rel" desc="If true, all the synchronisation criteria are fulfilled, and the switching/operation action is released to proceed. Otherwise, the action is blocked.">
              <DAI name="stVal" desc="Automatic release " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.42.Value,140,13" />
              <DAI name="q" desc="Automatic release " sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.42.Value,140,100" />
              <DAI name="t" desc="Automatic release " sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.42.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VInd" desc="If true, the voltage magnitude difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifVClc' &amp;gt; 'DifV').">
              <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DifAngClc" desc="Phase angle difference calculated for two measurements. The accuracy and calculation method is a local issue.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated difference of phase angle" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.17.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Calculated difference of phase angle" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.17.Value,148,100" />
              <DAI name="t" desc="Calculated difference of phase angle" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.17.Value,148,32" />
              <SDI name="units">
                <DAI name="SIUnit" sAddr="/MV/CF/Enum/+/dchg/SIUnitKind/-1,-1,-1" />
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DifHzClc" desc="Frequency difference calculated for two actual frequency measurements. The accuracy and calculation method is a local issue.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated difference of frequency" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.16.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Calculated difference of frequency" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.16.Value,148,100" />
              <DAI name="t" desc="Calculated difference of frequency" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.16.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DifVClc" desc="Voltage magnitude difference (average value) calculated for two voltage measurements. The accuracy and calculation method is a local issue.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.15.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.15.Value,148,100" />
              <DAI name="t" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.15.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VBus" desc="Voltage amplitude for Bus voltage">
              <SDI name="mag">
                <DAI name="f" desc="Bus voltage" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.19.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Bus voltage" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.19.Value,148,100" />
              <DAI name="t" desc="Bus voltage" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.19.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VLin" desc="Voltage amplitude for Line voltage">
              <SDI name="mag">
                <DAI name="f" desc="Line voltage" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.24.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Line voltage" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.24.Value,148,100" />
              <DAI name="t" desc="Line voltage" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.24.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Synchronizing, synchrocheck and energizing check, single, 1 1/2 or double circuit breaker" prefix="MAN1" lnClass="RSYN" inst="1" lnType="ABBIED600_MAN1RSYN_2784f967dee77a73b18025b465f59ef2">
            <Private type="ABB_FunctionRefs">cb2858b0-3211-4ec9-8859-957491716621</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AngInd" desc="If true, the angle difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifAngClc' &amp;gt; 'DifAng').">
              <DAI name="stVal" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="HzInd" desc="If true, the frequency difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifHzClc' &amp;gt; 'DifHz').">
              <DAI name="stVal" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rel" desc="If true, all the synchronisation criteria are fulfilled, and the switching/operation action is released to proceed. Otherwise, the action is blocked.">
              <DAI name="stVal" desc="Manual release" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.43.Value,140,13" />
              <DAI name="q" desc="Manual release" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.43.Value,140,100" />
              <DAI name="t" desc="Manual release" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.43.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VInd" desc="If true, the voltage magnitude difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifVClc' &amp;gt; 'DifV').">
              <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN desc="Synchronizing, synchrocheck and energizing check, single, 1 1/2 or double circuit breaker" prefix="SYN" lnClass="RSYN" inst="1" lnType="ABBIED600_SYNRSYN_867480ee282166070b01c558ee1d2a25">
            <Private type="ABB_FunctionRefs">cb2858b0-3211-4ec9-8859-957491716621</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FailSyn" desc="Synchronizing failed in allocated time interval">
              <DAI name="stVal" desc="Synchronizing failed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.33.Value,140,13" />
              <DAI name="q" desc="Synchronizing failed" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.33.Value,140,100" />
              <DAI name="t" desc="Synchronizing failed" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.33.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="HzInd" desc="If true, the frequency difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifHzClc' &amp;gt; 'DifHz').">
              <DAI name="stVal" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.37.Value,140,13" />
              <DAI name="q" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.37.Value,140,100" />
              <DAI name="t" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.37.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="HzRteChgInd" desc="Frequency derivative out of limit for synchronizing">
              <DAI name="stVal" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.39.Value,140,13" />
              <DAI name="q" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.39.Value,140,100" />
              <DAI name="t" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.39.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
