            <DOI name="Rel" desc="If true, all the synchronisation criteria are fulfilled, and the switching/operation action is released to proceed. Otherwise, the action is blocked.">
              <DAI name="stVal" desc="Synchronizing OK output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.32.Value,140,13" />
              <DAI name="q" desc="Synchronizing OK output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.32.Value,140,100" />
              <DAI name="t" desc="Synchronizing OK output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VInd" desc="If true, the voltage magnitude difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifVClc' &amp;gt; 'DifV').">
              <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VLoInd" desc="Voltage amplitudes below voltage limit for synchronizing">
              <DAI name="stVal" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.18.Value,140,13" />
              <DAI name="q" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.18.Value,140,100" />
              <DAI name="t" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.18.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SynPrg" desc="(controllable) If true, synchrocheck process has been initiated.">
              <DAI name="stVal" desc="Synchronizing in progress" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.31.Value,140,13" />
              <DAI name="q" desc="Synchronizing in progress" sAddr="/SPC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.31.Value,140,100" />
              <DAI name="t" desc="Synchronizing in progress" sAddr="/SPC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.31.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="ABBIED600_LLN0_8c9a1c40e29fd053b4321c98fda8c056" lnClass="LLN0">
      <DO name="NamPlt" type="ABBIED600_LPL_e4e174b7d4a66f4e60d38b4dfe6a9138" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Health" type="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" />
      <DO name="Mod" type="ABBIED600_ENC_5d8d324665ca3109bc0c569e6001d027" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_07a7cf7284bd75c758540bb73d84bcd2" />
      <DO name="GrRef" type="ABBIED600_ORG_4ceed5f530e8ad6242945277ed4ec9f2" />
    </LNodeType>
    <LNodeType id="ABBIED600_DRPRDRE_cb46917a82873a9e8fb3d2429b53adfd" lnClass="RDRE">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="FltNum" type="ABBIED600_INS_0b8b0416807b6b07f5f36ae1b1013bc5" />
      <DO name="RcdMade" type="ABBIED600_SPS_af366de37013fb782286c67726223d0a" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_907a10ae8686f194adad47214056b46a" lnClass="LLN0">
      <DO name="NamPlt" type="ABBIED600_LPL_e4e174b7d4a66f4e60d38b4dfe6a9138" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Health" type="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" />
      <DO name="Mod" type="ABBIED600_ENC_6080605f5b24c5d4d9a05a398a835523" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTMS_bd4d57005e68732921b821abb2521daf" lnClass="LTMS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="TmSrc" type="ABBIED600_VSS_ed97356abf52b60bf6c52b3717e9c6ed" />
      <DO name="TmChSt1" type="ABBIED600_SPS_419f70be87c3084e0afd60308da94af7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTIM_96abbecd2f725f2d665dafd069174ce0" lnClass="LTIM">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="TmDT" type="ABBIED600_SPS_15eb5daeee3d5209a2364ac77bed97c0" />
      <DO name="TmOfsTmm" type="ABBIED600_ING_714c9c183239f6d463c6d3227854e6aa" />
      <DO name="TmUseDT" type="ABBIED600_SPG_c51aece417ef15767006fd9cf52515ec" />
      <DO name="TmChgDT" type="ABBIED600_TSG_3279aaecef0b97425d11b3a7b11080e1" />
      <DO name="TmChgST" type="ABBIED600_TSG_b02ee1eea1303c806d51a0f8a1e73d7c" />
    </LNodeType>
    <LNodeType id="ABBIED600_AGSAL_4a1f66d21afaacd8584464eb009b05a8" lnClass="GSAL">
      <DO name="AcsCtlFail" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="AuthFail" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Ina" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="SvcViol" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="NumCntRs" type="ABBIED600_INS_b2b18d1f71f98eade51a7b77be53ac2b" />
      <DO name="OpCntRs" type="ABBIED600_INC_64309fc96ec4045e53e20dde5c7741dd" />
    </LNodeType>
    <LNodeType id="ABBIED600_LPHD_e760f832d10c46c49749d443f73a674d" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_DPL_8f18e45977e3816a9fdfe5e35f6766a5" />
      <DO name="Proxy" type="ABBIED600_SPS_af177fb3328a0515c307e49b77a0c30b" />
      <DO name="PhyHealth" type="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" />
      <DO name="Sim" type="ABBIED600_SPC_58c0a75d936931ca1ad4f5c0bf1d790b" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTRK_ab36804ed9800120454a6b12f4592295" lnClass="LTRK">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="ApcFTrk" type="ABBIED600_CTSAnalogueValueCtlF_a5a8d9b5249ce2dd30cc9e237ff6e62d" />
      <DO name="ApcIntTrk" type="ABBIED600_CTSAnalogueValueCtlInt_3c62c65a1aff41213678a4432afd78da" />
      <DO name="BacTrk" type="ABBIED600_CTSBsControlKind_8450174f5b932e886133e61335bf4cc5" />
      <DO name="BrcbTrk" type="ABBIED600_BTS_32dbec67f6b94553dd4aecff4b0e81e8" />
      <DO name="BscTrk" type="ABBIED600_CTSBsControlKind_8450174f5b932e886133e61335bf4cc5" />
      <DO name="DpcTrk" type="ABBIED600_CTSBOOLEAN_14bfeddd26469c71983536c076d6fc2a" />
      <DO name="GenTrk" type="ABBIED600_CST_10c9c003d2cb19baf4ed636687f8ae59" />
      <DO name="GocbTrk" type="ABBIED600_GTS_75b90bef818b3181a2307430ebbd85fb" />
      <DO name="IncTrk" type="ABBIED600_CTSINT32_ec1388c4f2d4bcbf08f3ae58783152ca" />
      <DO name="IscTrk" type="ABBIED600_CTSINT8_a59f403bba129a9806a6a542aaa4e058" />
      <DO name="SgcbTrk" type="ABBIED600_STS_7f54e1187e76e77b15313bb60d366d90" />
      <DO name="SpcTrk" type="ABBIED600_CTSBOOLEAN_14bfeddd26469c71983536c076d6fc2a" />
      <DO name="UrcbTrk" type="ABBIED600_UTS_b0b9dc6fb971259fc73f04f798b1fbaa" />
      <DO name="EncTrk1" type="ABBIED600_CTSEnum_8849a55a3ff8beb8be795ca79e4d58aa" />
      <DO name="EncTrk2" type="ABBIED600_CTSEnum_8b158ed4403364e9f6e9220d3d096bac" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALGOS_ad40eb5d3b2ea36777de61668eb497e5" lnClass="LGOS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="NdsCom" type="ABBIED600_SPS_2d8f37bf5418f7f86363111d105b9c1a" />
      <DO name="SimSt" type="ABBIED600_SPS_2d8f37bf5418f7f86363111d105b9c1a" />
      <DO name="St" type="ABBIED600_SPS_2d8f37bf5418f7f86363111d105b9c1a" />
      <DO name="ConfRevNum" type="ABBIED600_INS_b2b18d1f71f98eade51a7b77be53ac2b" />
      <DO name="LastStNum" type="ABBIED600_INS_b2b18d1f71f98eade51a7b77be53ac2b" />
      <DO name="GoCBRef" type="ABBIED600_ORG_cc1181660423f2cb0a4841d7391510ab" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALSVS_50405e54181ecf2935f686e69cf9e105" lnClass="LSVS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="St" type="ABBIED600_SPS_ad897ef224c4be4e6a51ac16f793666d" />
      <DO name="SimSt" type="ABBIED600_SPS_aa85738eaab03c38b441a2639ee1bf04" />
      <DO name="SvCBRef" type="ABBIED600_ORG_c4fbf044670dbb14ebfcb2da72455043" />
    </LNodeType>
    <LNodeType id="ABBIED600_RCHLCCH_99cb46122f1960fcf09f017c1e2cd907" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="ChLiv" type="ABBIED600_SPS_98234035ff44472e438c1d382fcc4859" />
      <DO name="FerCh" type="ABBIED600_INS_a081c3ba8e17b62155ae79edc6399cea" />
      <DO name="RedFerCh" type="ABBIED600_INS_4a2b0f34713ffa3647e653fa247fd59f" />
      <DO name="RedChLiv" type="ABBIED600_SPS_abf0730fd3743007052f4ff3ce07c624" />
      <DO name="ApNam" type="ABBIED600_VSG_7d53d6e3f140c18b594d1e48d407ee5f" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZCVPSOF_f9afec5022e23094dcce9c5ab5d52a12" lnClass="PSOF">
      <DO name="NamPlt" type="ABBIED600_LPL_84c61582ef9e0bcaf478aadcf077fb8b" />
      <DO name="Beh" type="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" />
      <DO name="Op" type="ABBIED600_ACT_277fd44c3e88c59adfe8dc8836ab5872" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" />
      <DO name="Mod" type="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_68882b031800eb5b2ff5ae2ad5bd8168" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" />
      <DO name="GrRef" type="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" />
    </LNodeType>
    <LNodeType id="ABBIED600_PSFPDIS_7c8bd78a3565feadd915df8852693a86" lnClass="PDIS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_6aac2fecb3b22099548143736311c9a2" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_205108ca0c0df501d5efe2f6eaa425b5" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="AngLod" type="ABBIED600_ASG_f74e3e55dc910c2229da5e472420e4f7" />
      <DO name="AngLodMax" type="ABBIED600_ASG_3d27ff8e531b02719e1a0d6afefd35de" />
      <DO name="AngLodMin" type="ABBIED600_ASG_38a36d4710136612433bf071143d11ee" />
      <DO name="RisLod" type="ABBIED600_ASG_fa71b57eb7e08b4f9239a8008e39627b" />
      <DO name="RisLodMax" type="ABBIED600_ASG_dd8774293098e723d2e4d63a3b588a33" />
      <DO name="RisLodMin" type="ABBIED600_ASG_942d4a86047c978204ccd125050a7594" />
      <DO name="X1" type="ABBIED600_ASG_cb3ee5660a098a378b1624eb8026aff5" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_4e32e3a4f33eedbe6639bd2d98258746" lnClass="PDIS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_620dd66e618f756b671583481ac80ffb" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_5f062bad771e900fb1a42ea824339465" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="RisPhRch" type="ABBIED600_ASG_e1c6e042db10ee72e0dddf8231418ae0" />
      <DO name="X1" type="ABBIED600_ASG_d3b3892e4acad3ccd7608812dd2b3767" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_74226c603fe5a99c32a859b8efe21e5d" lnClass="PDIS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_71f8b47574b9d198065a47e12b97d0e2" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_b267a6f61eb49ba29c3f69d3565381db" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="RisPhRch" type="ABBIED600_ASG_ffc3fd22a1593c6d2c91c0d9115d1ac4" />
      <DO name="X1" type="ABBIED600_ASG_6267f6aa985c2981c340fe2b5715fd2e" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_386d44e6637b846539b751ae2d938636" lnClass="PDIS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_d305e1da6f750e5a3d8b026612bb7904" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_f63ce89c20129b0a290957c67fd24e1c" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="RisPhRch" type="ABBIED600_ASG_5c469ce1e5e3fbb75ef0d3185589250b" />
      <DO name="X1" type="ABBIED600_ASG_118dc4209963c9bdc17b0b4d8912b3cd" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_884b0c8e73e8ab7217153a98857ef2ab" lnClass="PDIS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_5f974050ca7b9666655b89e20d617a6e" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_dd3df6d1c745e655a15a56c05655ab3c" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="RisPhRch" type="ABBIED600_ASG_593a5a03195161831e04451c2c60330d" />
      <DO name="X1" type="ABBIED600_ASG_61d27d3473116dd4d31555384fc1bf08" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_6d1a802b23892c634cad59d1d72d084b" lnClass="PDIS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_35ad1d2b9adbce898c6fbe267bb2f453" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_ce3ab48da0a404d50189456d63467fca" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="RisPhRch" type="ABBIED600_ASG_f3da35daaa075e97fb916769fbb95b2e" />
      <DO name="X1" type="ABBIED600_ASG_e985a044733e2dabe84de4d3d4697da1" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_3de371b8fc0f0c781a967aeab91736c7" lnClass="PDIS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_e0433aae0d0e4464f269338f5c17e201" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_7eaf11df761b603935613f0a7a915f5a" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="RisPhRch" type="ABBIED600_ASG_7db58c8411035582d09816c3449b3149" />
      <DO name="X1" type="ABBIED600_ASG_570828bf2580d1bdbe185a155713b4b2" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_ccf989c3939ff234e634577e1d50bd49" lnClass="PDIS">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_d73526a43a659ee6c347b4aa573dd0b1" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_d0990610104099471360b529dfb49803" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="RisPhRch" type="ABBIED600_ASG_bbbcb6c5e260b2996f3f803367ca5b26" />
      <DO name="X1" type="ABBIED600_ASG_ed41fc6b2bd4f3a0cb7011a4e7b7003b" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPTRC_7d87e2594be07f63ae5dd4e1ef770656" lnClass="PTRC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Op" type="ABBIED600_ACT_faadcf76129e73b9e84bed2590105e06" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_55f5c8e98b0982a95582b4e29e68f77f" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMMMXU_68881c0e540ac64237aaae6d928df873" lnClass="MMXU">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="PPZ" type="ABBIED600_DEL_cc327b383411b794d3c2467d0f6d5db9" />
      <DO name="Z" type="ABBIED600_WYE_d7868eec7ac545f3efb06b957d36b876" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMBURPSB_387e1d1d6c7a1e62bcfe649f8790f086" lnClass="RPSB">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="BlkZn" type="ABBIED600_SPS_37e14c7891d51507bb0f4c1312f62583" />
      <DO name="Str" type="ABBIED600_ACD_f230e663d579339e5363cacf9a2833f3" />
      <DO name="Mod" type="ABBIED600_ENC_5d359493bcd9dbf735d9bcdd19a0f512" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZCRWPSCH_58a088c3ab81618ceac28f77b624ad82" lnClass="PSCH">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_525ea4005899413f910521a8e4d1c3a2" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="EchoWei" type="ABBIED600_SPS_26747e08a40d9efcf02bc20815afd39b" transient="true" />
      <DO name="EchoWeiOp" type="ABBIED600_SPS_68e397dfe9ea8987b63c5d12d4b79201" transient="true" />
      <DO name="RvABlk" type="ABBIED600_SPS_2f922d4b552293a5ab5478d307131aef" />
      <DO name="TxPrm" type="ABBIED600_ACT_c051e47d0661848d6de26d1af349b2bc" transient="true" />
      <DO name="RxPrm1" type="ABBIED600_ACT_fe588e478f9e3ac88aa0f7f5e86a22d0" transient="true" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZCPSCH_71fc5c759fadce228e919c5a3a97605a" lnClass="PSCH">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_9da981d0ad323f92403f3f092b85bcbe" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="TxBlk" type="ABBIED600_ACT_eb41e0efb3fec2c64e896fc6c17cd889" transient="true" />
      <DO name="TxPrm" type="ABBIED600_ACT_0593cb5927806f478573acd7899595b0" transient="true" />
      <DO name="TxTr" type="ABBIED600_ACT_31db0f8853b1ebe8dc972f8f142125de" />
      <DO name="RxBlk1" type="ABBIED600_ACT_4b66b49285fc53ad13fdd342c2651f6a" transient="true" />
      <DO name="RxPrm1" type="ABBIED600_ACT_2b58f090d108b8164790fdb3dc8852cc" transient="true" />
      <DO name="RxTr1" type="ABBIED600_ACT_ab0d092821c5b1a4309c313ca6a94d35" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_LMBRFLO_cc299ec4222537e39841e56d76376b43" lnClass="RFLO">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="FltClcMade" type="ABBIED600_SPS_e87ff26e8cb7033fb79588fe1931ca03" />
      <DO name="FltLoop" type="ABBIED600_ENS_325afc145bb0ccbfced5554e0b0429da" />
      <DO name="FltDiskm" type="ABBIED600_MV_59fd9a6fdbfe07df72b347d0219ef693" />
      <DO name="FltZ" type="ABBIED600_CMV_31f2c4145ab931918ac34185adccdc48" />
      <DO name="Mod" type="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" />
    </LNodeType>
    <LNodeType id="ABBIED600_BRCPTOC_8acc53e8c3ed505c4bc8423098d0d1d7" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_21a86e1ea2ce01a4641154eda410722f" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_a2dc8b76e1bb0c61cfb56168b8ebd90a" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_PHPIOC_d3fb3f22d5751adf51e1cfa2751227e2" lnClass="PIOC">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_af5c9329f66b387a20ae8cad54210cb1" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="StrVal" type="ABBIED600_ASG_8deea6b646b715ddd4d68dd0da93b159" />
      <DO name="StrValMax" type="ABBIED600_ASG_87493042a4e541977c926aa5e6f7d08f" />
      <DO name="StrValMin" type="ABBIED600_ASG_61dd7cdaea5beab64d71d1e4edc4f522" />
    </LNodeType>
    <LNodeType id="ABBIED600_EFPIOC_b14ec02e6c2eea02af0a7b146098d28c" lnClass="PIOC">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Op" type="ABBIED600_ACT_934c2a0e1ed701f3edc7942ef5f0bf28" transient="true" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="StrVal" type="ABBIED600_ASG_92b407f65984534bbdb34f9418b03808" />
      <DO name="StrValMax" type="ABBIED600_ASG_ca20c5e23c9e1daafcfa624c6611e5e1" />
      <DO name="StrValMin" type="ABBIED600_ASG_0fd786e586843e8ed27eeb9c5ff6bc26" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_ff582ec3d41794966550d0e41048888c" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="GrRef" type="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" />
    </LNodeType>
    <LNodeType id="ABBIED600_GEN4PHAR_fbb7912a2e7b2601699d9cd0b454b237" lnClass="PHAR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Str" type="ABBIED600_ACD_6cdbe2d91d6c2c5cfc2ce032a514fb0e" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_85a22fe81b5fbe8ac681b017aaa0ad38" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_a3041d86f0899ee57bdd3f43756b4210" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_0dceeb2275334834d5502054074ca5cb" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_598f6570502df591c0ee798a93dcb4c2" />
      <DO name="StrValMax" type="ABBIED600_ASG_f4e40ff1cc8024a4366326ad40d78355" />
      <DO name="StrValMin" type="ABBIED600_ASG_2e61474d272325707cd192b708d3b757" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_a28dac7ee46dd45ef9d5bc2cb9b3632e" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_b8a606a83919014da161214bd77983c4" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_d595b2e9d86787a20e3d35fabd89053b" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_f19d31ad65c9ba77e9d445c053e72ae3" />
      <DO name="StrValMax" type="ABBIED600_ASG_7b220d84d4dbba810cf4b6000abcdd5a" />
      <DO name="StrValMin" type="ABBIED600_ASG_d38360119449a11b7541124f73bd0200" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_8f0670a7ecaa3afb6dd63d643438605b" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_aa41280737532a97f368c506f3fa2a7b" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_dcbeb8079243e3435561ecfb5b64cd27" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_54cb3c308d4a1323038f3562ec149c75" />
      <DO name="StrValMax" type="ABBIED600_ASG_14da7b6ca47612372b535c381bcd5f23" />
      <DO name="StrValMin" type="ABBIED600_ASG_70024ac85dfce27b36bd12fbbfa110ad" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_ae4ab317b995d74e643dcd6a57271c36" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_ede16bf182ec42391e65935c5638ba14" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_f438fe9fb880c0db365f1e694d68a8e7" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_664f12ecbb23e40216ed243969a38d7b" />
      <DO name="StrValMax" type="ABBIED600_ASG_cc3fdeaafd3dc68c06809ae9222648ed" />
      <DO name="StrValMin" type="ABBIED600_ASG_c410d755c680fcd3312c8fae9233826d" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTRC_d816a193800aba1710550a0a88984818" lnClass="PTRC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Op" type="ABBIED600_ACT_464acc50035cd91a2bd9b5866d774f12" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_84e0432453de376eb1cbe1bc8075cfff" />
    </LNodeType>
    <LNodeType id="ABBIED600_EF4PTRC_178142ec7b7a17609e4f33e683f51a60" lnClass="PTRC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_90007a625c553087ccbcd7fb72d088f3" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Str" type="ABBIED600_ACD_464c40c68b3ec7e5e48a60eda88ae6f0" />
    </LNodeType>
    <LNodeType id="ABBIED600_EF4RDIR_9fd27b23918391d19f1cef707aee12c3" lnClass="RDIR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Dir" type="ABBIED600_ACD_c39bdb6fa127d76f8bac1d42d2560ac5" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_GEN4PHAR_73e3b505b8b816f76e850266b4164a86" lnClass="PHAR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Str" type="ABBIED600_ACD_30a2a5f819bdd57632853dc7b2f3ee93" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_f42afce370dee05787692ea9fd19c003" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_cde7067b6139df90f13f35f409f05229" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_65603712b359756954dae3fc8cc368f4" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_ac96dae31d34b3ab9f8551fd0e874de5" />
      <DO name="StrValMax" type="ABBIED600_ASG_122ad423b60257c25a106e1564a2a4b4" />
      <DO name="StrValMin" type="ABBIED600_ASG_9ed1ad4ecaa15d24914a8e6b8b2e8e6b" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_de7e355612d9f0b1ec5d79e18aab4ad0" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_ab28a3ed1053d19e908f3f6b4ac80da8" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_c11564fb33d2cd8c75c83fae07097079" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_59b7ff9c22397a2d23e5dc0b82027fa3" />
      <DO name="StrValMax" type="ABBIED600_ASG_2c66cae9b852a73feb08137c934e0d6d" />
      <DO name="StrValMin" type="ABBIED600_ASG_a947030b67ab4707dfc88b96ab96a2e2" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_67b840624b3795ca9e7fd8c38e6c4b5b" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_1e5581c62f6620885cfffe95a7a72283" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_d7af680f11a23a9ebae9a7c14fa9ae7c" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_7aee03334a44a59cfec6f182730031aa" />
      <DO name="StrValMax" type="ABBIED600_ASG_2266dcd51bd7ca3ac366d1a502e0386b" />
      <DO name="StrValMin" type="ABBIED600_ASG_c86aa1371660f5f4f90e1ede36da2aa7" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_eb4b40a12c1007c3349177b399b07166" lnClass="PTOC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Op" type="ABBIED600_ACT_334b300142b04aea8cd73db47c8def86" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_8ba73d051be13c1c30ed286c3193a99e" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="StrVal" type="ABBIED600_ASG_cfec1b6f9f840bdb16d7b65e90b58f2b" />
      <DO name="StrValMax" type="ABBIED600_ASG_5074de56f96d25f19546f93d8b04657c" />
      <DO name="StrValMin" type="ABBIED600_ASG_ed1b429e5fc9062f4481f0424ecaeca2" />
    </LNodeType>
    <LNodeType id="ABBIED600_LCPTTR_4f5240424c8b11e83a77f59ab215e809" lnClass="PTTR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="SenFlt" type="ABBIED600_SPS_8488058f9fd08ae174e9ffebcb13ecae" />
      <DO name="Str" type="ABBIED600_ACD_8c6f510f67b4e403088d030fc7c45398" />
      <DO name="AlmThm" type="ABBIED600_SPS_48a37b965b2b18a49efad7099a620f57" />
      <DO name="Op" type="ABBIED600_ACT_3b3a015a2752394043c3d11f9528ec72" transient="true" />
      <DO name="Tmp" type="ABBIED600_MV_90b6f5d9a9ee01c001a63f7394bd8c11" />
      <DO name="TmpAmb" type="ABBIED600_MV_f959f435a7eb0891bf269858c9f4e22f" />
      <DO name="TmpRl" type="ABBIED600_MV_04362056902a87b04dd05c7edd5a2c83" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_LOVPTUV_5d219f034ef14a175f4ecc9ea2aa5bd4" lnClass="PTUV">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Str" type="ABBIED600_ACD_c8a1a7008e0ea0d6d9e5adc8216d0928" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Op" type="ABBIED600_ACT_934c2a0e1ed701f3edc7942ef5f0bf28" transient="true" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_493381a680663bba0519ac24b974f300" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="GrRef" type="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" />
    </LNodeType>
    <LNodeType id="ABBIED600_OV2PTOV_f660f522384f086b70801041ab7bd45c" lnClass="PTOV">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_a3041d86f0899ee57bdd3f43756b4210" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_0dceeb2275334834d5502054074ca5cb" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_OV2PTOV_03e658824752b219590b58fcd4c406e3" lnClass="PTOV">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_b8a606a83919014da161214bd77983c4" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_d595b2e9d86787a20e3d35fabd89053b" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTRC_6dcf4d64922fa812a0ec97d61f2668fb" lnClass="PTRC">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Op" type="ABBIED600_ACT_3b3a015a2752394043c3d11f9528ec72" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_27642fe1e763e1d2ce9462fbd74c1fbc" />
    </LNodeType>
    <LNodeType id="ABBIED600_UV2PTUV_97d601e04721c4c6349464448d1d1933" lnClass="PTUV">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_a3041d86f0899ee57bdd3f43756b4210" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_0dceeb2275334834d5502054074ca5cb" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_UV2PTUV_1200bb63a94ec455f496067359c8a94c" lnClass="PTUV">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_b8a606a83919014da161214bd77983c4" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_d595b2e9d86787a20e3d35fabd89053b" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
    </LNodeType>
    <LNodeType id="ABBIED600_ECRWPSCH_ac431b3ad857b3598b861c1f75bf12e3" lnClass="PSCH">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_fbdd4c0dc6315d3f27af565cc543f6de" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="EchoWei" type="ABBIED600_SPS_8fd12bce9581fc91ea5d06a7748db3af" transient="true" />
      <DO name="EchoWeiOp" type="ABBIED600_SPS_68e397dfe9ea8987b63c5d12d4b79201" transient="true" />
      <DO name="TxPrm" type="ABBIED600_ACT_e8f6f039e5419a07b2188a4bebde0077" transient="true" />
      <DO name="RxPrm1" type="ABBIED600_ACT_fe588e478f9e3ac88aa0f7f5e86a22d0" transient="true" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ECPSCH_6efb111decaceb496cea2bef2abebb30" lnClass="PSCH">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Op" type="ABBIED600_ACT_dfa2f943802f337316b7ff18c22502ea" transient="true" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="TxBlk" type="ABBIED600_ACT_eb41e0efb3fec2c64e896fc6c17cd889" transient="true" />
      <DO name="TxPrm" type="ABBIED600_ACT_0593cb5927806f478573acd7899595b0" transient="true" />
      <DO name="TxTr" type="ABBIED600_ACT_31db0f8853b1ebe8dc972f8f142125de" />
      <DO name="RxBlk1" type="ABBIED600_ACT_4b66b49285fc53ad13fdd342c2651f6a" transient="true" />
      <DO name="RxPrm1" type="ABBIED600_ACT_2b58f090d108b8164790fdb3dc8852cc" transient="true" />
      <DO name="RxTr1" type="ABBIED600_ACT_ab0d092821c5b1a4309c313ca6a94d35" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CCRBRF_5327094dd6d664a53df9fd767b244e36" lnClass="RBRF">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="OpEx" type="ABBIED600_ACT_fe4fed19c9bad6d26c28fec8623432ac" transient="true" />
      <DO name="OpIn" type="ABBIED600_ACT_2da6ec273c31064da3728fba9c83130e" transient="true" />
      <DO name="Mod" type="ABBIED600_ENC_5d359493bcd9dbf735d9bcdd19a0f512" />
    </LNodeType>
    <LNodeType id="ABBIED600_CCPDSC_570864d234e8608f5ea8e06d897ad41f" lnClass="PDSC">
      <DO name="NamPlt" type="ABBIED600_LPL_84c61582ef9e0bcaf478aadcf077fb8b" />
      <DO name="Beh" type="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" />
      <DO name="Str" type="ABBIED600_ACD_dd38bd0a7e0616fa582517c3c81d6964" />
      <DO name="Blk" type="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" />
      <DO name="Op" type="ABBIED600_ACT_77c3782746982d03ec639acb0b21aee2" transient="true" />
      <DO name="Mod" type="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" />
    </LNodeType>
    <LNodeType id="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00" lnClass="XCBR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Loc" type="ABBIED600_SPS_6d23e83912f0ce141a51ad16b46d1fd5" />
      <DO name="LocKey" type="ABBIED600_SPS_6d23e83912f0ce141a51ad16b46d1fd5" />
      <DO name="OpCnt" type="ABBIED600_INS_1cd90faef8ffe38f564b9f448041d346" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="CBOpCap" type="ABBIED600_ENS_2a4a6a0baa3a825ce1d47f0a817698c5" />
      <DO name="EEHealth" type="ABBIED600_ENS_dfa3dd9d0cb523ec0b939d1a7973fb40" />
      <DO name="BlkCls" type="ABBIED600_SPC_cc9b08c702af959e5a803adb28608e05" />
      <DO name="BlkOpn" type="ABBIED600_SPC_1baafb1fb4397e8967569ff021fba2eb" />
      <DO name="Pos" type="ABBIED600_DPC_4efd259046da3bfb706a5ca609265c70" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_SMBRREC_0d37cce82b339d06957592c62ba23c3c" lnClass="RREC">
      <DO name="AutoRecSt" type="ABBIED600_ENS_ec1f87bf5104426a679a0815423b0332" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="OpCls" type="ABBIED600_ACT_7ff40c77fea6719fea6b26ba0383ac01" transient="true" />
      <DO name="ActRec" type="ABBIED600_SPS_7ac79feca28e2b40830697867e30e063" />
      <DO name="Blk" type="ABBIED600_SPS_51f622b61560d6318dc5a576d94f9b68" />
      <DO name="PrgRec" type="ABBIED600_SPS_892e3e8756ac3fab51481513dbda8d69" />
      <DO name="Rec1Cnt2Phs" type="ABBIED600_INS_d65d253f87dc72955750a8487060176f" />
      <DO name="Rec1Cnt3Phs" type="ABBIED600_INS_025547267d873981c705c212784b8ce7" />
      <DO name="Rec1Cnt1Phs" type="ABBIED600_INS_fc576add891c51e79081b70db96ddf95" />
      <DO name="Rec2Cnt" type="ABBIED600_INS_5e5d5196020f0e76586b18aef6bedfd3" />
      <DO name="Rec3Cnt" type="ABBIED600_INS_e3f07577ac9ee0c55318c5261fffd8ba" />
      <DO name="Rec4Cnt" type="ABBIED600_INS_9ea7f637b9b525acf1bdb1973f2a386e" />
      <DO name="Rec5Cnt" type="ABBIED600_INS_c4fd59f24a8a80b3c2c26123b6599a99" />
      <DO name="TotRecCnt" type="ABBIED600_INS_ca350ba21d06cd0159e88d5413a06fe4" />
      <DO name="TrMod3Ph" type="ABBIED600_SPS_b35ec70ebb3152008187a7840bbe36e5" />
      <DO name="CntRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_f3d7b81c5b1e7630cf59d6c0c77147c5" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" />
      <DO name="GrRef" type="ABBIED600_ORG_c20dd90df17c4cbde6d28425dcfb2d98" />
    </LNodeType>
    <LNodeType id="ABBIED600_AUT1RSYN_fbc53ca3746a5af5b1a0b13024021331" lnClass="RSYN">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="AngInd" type="ABBIED600_SPS_3f325bb7a81a405bc6a17f91ab7a80b7" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="HzInd" type="ABBIED600_SPS_bde1856afbcec1f78a3a15602145d57b" />
      <DO name="Rel" type="ABBIED600_SPS_85581a54e13d6a7b29f9a19117cf5161" />
      <DO name="VInd" type="ABBIED600_SPS_9142575267a4541992aefb1207b1a96d" />
      <DO name="DifAngClc" type="ABBIED600_MV_a5fba54457ef8235f08237619365e1fb" />
      <DO name="DifHzClc" type="ABBIED600_MV_27c360accd75b291ffb641c45afd66e7" />
      <DO name="DifVClc" type="ABBIED600_MV_9bffff540fbe63c8d09ac63c28c24724" />
      <DO name="VBus" type="ABBIED600_MV_7bdfd49a21582c88e9065a371d248fc9" />
      <DO name="VLin" type="ABBIED600_MV_7820aacda48c556a214df792261778be" />
    </LNodeType>
    <LNodeType id="ABBIED600_MAN1RSYN_2784f967dee77a73b18025b465f59ef2" lnClass="RSYN">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="AngInd" type="ABBIED600_SPS_98795fed051cdef1c650f7632c80c68d" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="HzInd" type="ABBIED600_SPS_890bd3869d620505d8864fd9c1e22fec" />
      <DO name="Rel" type="ABBIED600_SPS_febbd7fdaadd2bd4c0a62a614b5bc7cb" />
      <DO name="VInd" type="ABBIED600_SPS_9142575267a4541992aefb1207b1a96d" />
    </LNodeType>
    <LNodeType id="ABBIED600_SYNRSYN_867480ee282166070b01c558ee1d2a25" lnClass="RSYN">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="FailSyn" type="ABBIED600_SPS_8ca6cb3de27249e06c99f3f3d0da8ff9" />
      <DO name="HzInd" type="ABBIED600_SPS_f3c17a38da2535ceb7dcf6ebe31c9c41" />
      <DO name="HzRteChgInd" type="ABBIED600_SPS_24d006dffa0984434eaef363e5d24a3d" />
      <DO name="Rel" type="ABBIED600_SPS_c9b5b582552dd1dd4fa4e8143af97530" />
      <DO name="VInd" type="ABBIED600_SPS_9142575267a4541992aefb1207b1a96d" />
      <DO name="VLoInd" type="ABBIED600_SPS_f40a3e6b0ae0274dc426c8eee5a75748" />
      <DO name="SynPrg" type="ABBIED600_SPC_348ca065f138208ad657beb121849880" />
    </LNodeType>
    <LNodeType id="ABBIED600_SMPPTRC_97206b343cf968ea17d9ed228e91b47c" lnClass="PTRC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="BlkCBCls" type="ABBIED600_SPS_f31c32b89152c73e089df24fe16f0697" />
      <DO name="SPhsTr" type="ABBIED600_SPS_8ed00fbcb6963517ba527abf9d24cc80" />
      <DO name="TPhsTr" type="ABBIED600_SPS_e30f38e6301fb4a103c9de2f969eb118" />
      <DO name="TwPhsTr" type="ABBIED600_SPS_8c0515c3f752eb2518f495926cb63671" />
      <DO name="Op" type="ABBIED600_ACT_030222b2c657cf50a0be3b0ee995f8e9" transient="true" />
      <DO name="Str" type="ABBIED600_ACD_c8c39d7c439ce33aa1de41431e7ab398" />
      <DO name="BlkCBRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_TMAGAPC_47d128fdbce79888170a0f8839c70c70" lnClass="GAPC">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Ind1" type="ABBIED600_SPS_66c8c08916628d39ee4ce8f290608dfa" />
      <DO name="Ind2" type="ABBIED600_SPS_d1fd59566c977184f7e5a30a4c494fa6" />
      <DO name="Ind3" type="ABBIED600_SPS_0426c51d268def2f9b4af325cfb22b39" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_SSCBR_cdf67f77aa7b0986f9586f77a3d6ec02" lnClass="SCBR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="ColOpn" type="ABBIED600_SPS_3a07cebf2c235acb2f269dcadbf2e622" />
      <DO name="AccmPwrAlm" type="ABBIED600_SPS_c7fd1b1982826d0b5ea8502f28708d7e" />
      <DO name="AccmPwrLO" type="ABBIED600_SPS_acf33a303c2d44819e4b7de7e199a992" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="CBLifeAlm" type="ABBIED600_SPS_291bc487cdc59f147246c08a0ba91bf5" />
      <DO name="ClsAlm" type="ABBIED600_SPS_e5cc4b45dbc0480116a3e3ac62731c49" />
      <DO name="InaTmdCnt" type="ABBIED600_INS_495bbb6a565345ace9f7497581aef948" />
      <DO name="LonTmAlm" type="ABBIED600_SPS_09bb874e4a3221e9eda23ce72ab6b6ce" />
      <DO name="OpCnt" type="ABBIED600_INS_4719bc861e5eb608a6832ba35c0d520c" />
      <DO name="OpCntAlm" type="ABBIED600_SPS_91c50afd62290e4b8ee6f896752e5c37" />
      <DO name="OpCntLO" type="ABBIED600_SPS_9fe9c234d745055c410bf9ccdf933503" />
      <DO name="OpCntWrn" type="ABBIED600_SPS_9e004acaf3f86645d5cf67bb374f3234" />
      <DO name="OpnAlm" type="ABBIED600_SPS_f218ab93a51e6e6db776715aee82e04f" />
      <DO name="RmnNumOp" type="ABBIED600_INS_b1ce9003ee0fe682eabf9a5f7fe2ffd7" />
      <DO name="SprChaAlm" type="ABBIED600_SPS_99d6b76b3820a1bfab1bf1a2f3f4eb88" />
      <DO name="AccmAPwr" type="ABBIED600_MV_6e48bb4669ce36fedabbb8823771275a" />
      <DO name="TmsSprCha" type="ABBIED600_MV_078c570a73493ffc416d7d3f979d887b" />
      <DO name="RsAccmAPwr" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="RsRmnNumOp" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="RsSprChaTm" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="RsTrvTm" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_SSIMG_572fc47f811a08feb361ae504c69a35a" lnClass="SIMG">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="InsAlm" type="ABBIED600_SPS_91c2d122a4fb5980df4a13620005ff6c" />
      <DO name="InsBlk" type="ABBIED600_SPS_603bf4672f63760261ef33119c4c2f78" />
      <DO name="PresAlm" type="ABBIED600_SPS_4416a5c7874862aa7aeb141d4abe7577" />
      <DO name="TmpAlm" type="ABBIED600_SPS_bd49d3ba825102e7b451b81805d79ea5" />
      <DO name="Pres" type="ABBIED600_MV_658a73551fde5ac329b8f8c1dbf1358c" />
      <DO name="Tmp" type="ABBIED600_MV_9566aa1c117117662df776cf54ba889b" />
      <DO name="BlkRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_SSIML_27e441fe0ab8063ded025571657e2b44" lnClass="SIML">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="InsAlm" type="ABBIED600_SPS_72b7b4630ba40f2f03cabd7795b0ea07" />
      <DO name="InsBlk" type="ABBIED600_SPS_f7ec95b19f14f3cb2c3593734e454c31" />
      <DO name="TmpAlm" type="ABBIED600_SPS_bd49d3ba825102e7b451b81805d79ea5" />
      <DO name="Pres" type="ABBIED600_MV_c8cca3f78e381e3761e43a1c3e6cffac" />
      <DO name="Tmp" type="ABBIED600_MV_9566aa1c117117662df776cf54ba889b" />
      <DO name="BlkClsRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CMMXU_67a8c09a31846f60781ac17dd960f710" lnClass="MMXU">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="A" type="ABBIED600_WYE_b052c4a7647885d159393eaf5f321bbe" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CMSQI_d6c640347b6b019c5946d2c375c350cb" lnClass="MSQI">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="SeqA" type="ABBIED600_SEQ_7aab5773be8247b5b1ffacbaf42dac00" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CVMMXN_2010354fd2de3936c1e821e2d061c9d9" lnClass="MMXN">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Amp" type="ABBIED600_MV_572d28e92743c205456a6b7cf40754df" />
      <DO name="Hz" type="ABBIED600_MV_fd02dc504df7d75c72eba9dfc1786da6" />
      <DO name="PwrFact" type="ABBIED600_MV_4f2a30003276f70b02ae2617a5bca2d3" />
      <DO name="Watt" type="ABBIED600_MV_a38e81ddae7322c661c33283e046f09b" />
      <DO name="Vol" type="ABBIED600_MV_8e11a852bceaa2bd89e3c189bad031b1" />
      <DO name="VolAmp" type="ABBIED600_MV_c23461891f2f63edcb33e2daffab064f" />
      <DO name="VolAmpr" type="ABBIED600_MV_301765530104cab500c2567d63746e06" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_VMMXU_42070146f382fc27938facbdc9a6afcd" lnClass="MMXU">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="PPV" type="ABBIED600_DEL_bbb998696355afd8f4e2920613b98a0d" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_VNMMXU_33e5e74f2aa59fcb777d0e37649d4b73" lnClass="MMXU">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="PhV" type="ABBIED600_WYE_1fbce0d9c83494ca765c572cff411e28" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_VMSQI_aef69f6c83b6f60a49c83eb5ff23a68e" lnClass="MSQI">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="SeqV" type="ABBIED600_SEQ_2ac58b0f0813703db3f1463b2ca40a8f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ETPMMTR_5bacc790bb9da6f08b1316d66f9a3ee8" lnClass="MMTR">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="DmdVArh" type="ABBIED600_BCR_8d109bc0aa74537b618815a5b8f0df9a" />
      <DO name="DmdWh" type="ABBIED600_BCR_f903c1b26370a30b4842b68b852dd4b5" />
      <DO name="SupVArh" type="ABBIED600_BCR_258e0c78d8be753953282bd57db99188" />
      <DO name="SupWh" type="ABBIED600_BCR_99c2ad873afc42a05a8412bcb3bafaa7" />
      <DO name="EnValRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="MaxValRs" type="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" />
      <DO name="Mod" type="ABBIED600_ENC_72fd09adeaf539ecf9cc0745ac469df1" />
    </LNodeType>
    <LNodeType id="ABBIED600_FUFSPVC_3cebf51d93c1c58519f8f46e1b8f8fd9" lnClass="SPVC">
      <DO name="NamPlt" type="ABBIED600_LPL_84c61582ef9e0bcaf478aadcf077fb8b" />
      <DO name="Beh" type="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" />
      <DO name="FailVCirc" type="ABBIED600_SPS_51ff5fcf088248d3720359ea3cab2811" />
      <DO name="SigFailAlm" type="ABBIED600_SPS_51ff5fcf088248d3720359ea3cab2811" />
      <DO name="Blk" type="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" />
      <DO name="Str3Ph" type="ABBIED600_SPS_7d400dedc97c4acfa9e6220c92b49c26" />
      <DO name="StrRst" type="ABBIED600_SPS_e3019ff2e92bf4a6d8641fc6a35a8119" />
      <DO name="Mod" type="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" />
    </LNodeType>
    <LNodeType id="ABBIED600_SP16GAPC_fb4dae1eefbfc5a7e0d8f79808f1128d" lnClass="GAPC">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Ind1" type="ABBIED600_SPS_271f968bb7c3c8ef51d0793d2faf445b" />
      <DO name="Ind2" type="ABBIED600_SPS_d7636c13b62b832c6aa30d6b01d75081" />
      <DO name="Ind3" type="ABBIED600_SPS_d2b0a4cc67e45d141e91932b4e50a6db" />
      <DO name="Ind4" type="ABBIED600_SPS_6e0450c87b9b6e9d9c2159684c3ec329" />
      <DO name="Ind5" type="ABBIED600_SPS_294f6942ed41d653b988c46bcaf1615f" />
      <DO name="Ind6" type="ABBIED600_SPS_b9db1d6a8d0d1a3660520db7c8e92c84" />
      <DO name="Ind7" type="ABBIED600_SPS_9773f723189aa3a3589eddde25fc87bb" />
      <DO name="Ind8" type="ABBIED600_SPS_9648d131db9e8e30fffc98f40d513a8d" />
      <DO name="Ind9" type="ABBIED600_SPS_fd6677c28e0ccb9c8e92b443c966c64c" />
      <DO name="Ind10" type="ABBIED600_SPS_6d00936a343027fc9bfa7aa125deb0d9" />
      <DO name="Ind11" type="ABBIED600_SPS_fa06efaa1f70239d9f5854f14a1d1b4c" />
      <DO name="Ind12" type="ABBIED600_SPS_e75909af3f00d4f7d89f46d0cd149347" />
      <DO name="Ind13" type="ABBIED600_SPS_8fc83294599461e9ef28b35f43b2d77d" />
      <DO name="Ind14" type="ABBIED600_SPS_a409b5a625d2aca32bfbae500dbe19bd" />
      <DO name="Ind15" type="ABBIED600_SPS_487a8cfde896fb8734bd302270069ff9" />
      <DO name="Ind16" type="ABBIED600_SPS_64dfd7ddc186b655a13693cf848652cb" />
      <DO name="Mod" type="ABBIED600_ENC_32979c02d9dba04961a4ccc446cb1d8c" />
    </LNodeType>
    <DOType id="ABBIED600_LPL_e4e174b7d4a66f4e60d38b4dfe6a9138" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="HealthKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Physical health</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_5d8d324665ca3109bc0c569e6001d027" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_c153659ef063668161e744abf3a32eeb" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ENS_07a7cf7284bd75c758540bb73d84bcd2" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ORG_4ceed5f530e8ad6242945277ed4ec9f2" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true">
        <Val>@LD0</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_0b8b0416807b6b07f5f36ae1b1013bc5" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Disturbance fault number</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_af366de37013fb782286c67726223d0a" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Disturbance recording made</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Block parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ENC_6080605f5b24c5d4d9a05a398a835523" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_VSS_ed97356abf52b60bf6c52b3717e9c6ed" cdc="VSS">
      <DA name="stVal" bType="VisString255" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Time source</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_419f70be87c3084e0afd60308da94af7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Time synchronized</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_15eb5daeee3d5209a2364ac77bed97c0" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>DST active</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ING_714c9c183239f6d463c6d3227854e6aa" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Timezone in minutes</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPG_c51aece417ef15767006fd9cf52515ec" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>DST usage</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_TSG_3279aaecef0b97425d11b3a7b11080e1" cdc="TSG">
      <DA name="setTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Next DST start time</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_TSG_b02ee1eea1303c806d51a0f8a1e73d7c" cdc="TSG">
      <DA name="setTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Next DST end time</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" cdc="SEC">
      <DA name="cnt" bType="INT32U" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="sev" bType="Enum" sAddr="-1,-1,-1" type="SeverityKind" fc="ST" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="addr" bType="Octet64" sAddr="-1,-1,-1" fc="ST" />
      <DA name="addInfo" bType="VisString64" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_b2b18d1f71f98eade51a7b77be53ac2b" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INC_64309fc96ec4045e53e20dde5c7741dd" cdc="INC">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_INC_d6fbd7a30aeb616d03869bdd84db4310" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_DPL_8f18e45977e3816a9fdfe5e35f6766a5" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="hwRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="location" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="name" bType="VisString64" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="owner" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="ePSName" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="primeOper" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="secondOper" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="latitude" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="longitude" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="altitude" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="mRID" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_af177fb3328a0515c307e49b77a0c30b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPC_58c0a75d936931ca1ad4f5c0bf1d790b" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_CtlModelKind_DirNorm" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>GOOSE simulation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_CTSAnalogueValueCtlF_a5a8d9b5249ce2dd30cc9e237ff6e62d" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSAnalogueValueCtlInt_3c62c65a1aff41213678a4432afd78da" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValueCtlInt_4e9b9160d5c9b5de702277935ab2813f" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSBsControlKind_8450174f5b932e886133e61335bf4cc5" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Tcmd" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BTS_32dbec67f6b94553dd4aecff4b0e81e8" cdc="BTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="sqNum" bType="INT16U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="gi" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="purgeBuf" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="entryID" bType="EntryID" sAddr="-1,-1,-1" fc="SR" />
      <DA name="timeOfEntry" bType="EntryTime" sAddr="-1,-1,-1" fc="SR" />
      <DA name="owner" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSBOOLEAN_14bfeddd26469c71983536c076d6fc2a" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CST_10c9c003d2cb19baf4ed636687f8ae59" cdc="CST">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_GTS_75b90bef818b3181a2307430ebbd85fb" cdc="GTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="goEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="goID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ndsCom" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="dstAddress" bType="PhyComAddr" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSINT32_ec1388c4f2d4bcbf08f3ae58783152ca" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSINT8_a59f403bba129a9806a6a542aaa4e058" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="INT8" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_STS_7f54e1187e76e77b15313bb60d366d90" cdc="STS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="numOfSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="actSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="editSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="cnfEdit" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="lActTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="resvTms" bType="INT16U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_UTS_b0b9dc6fb971259fc73f04f798b1fbaa" cdc="UTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="resv" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="sqNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="gi" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="owner" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSEnum_8849a55a3ff8beb8be795ca79e4d58aa" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSEnum_8b158ed4403364e9f6e9220d3d096bac" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_2d8f37bf5418f7f86363111d105b9c1a" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ORG_cc1181660423f2cb0a4841d7391510ab" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" sAddr="-1,-1,-1" valImport="true" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_ad897ef224c4be4e6a51ac16f793666d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Status of the subscription</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_aa85738eaab03c38b441a2639ee1bf04" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Simulation mode</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ORG_c4fbf044670dbb14ebfcb2da72455043" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_SPS_98234035ff44472e438c1d382fcc4859" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Channel A link status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_a081c3ba8e17b62155ae79edc6399cea" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Channel A redundancy error rate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_4a2b0f34713ffa3647e653fa247fd59f" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Channel B redundancy error rate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_abf0730fd3743007052f4ff3ce07c624" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Channel B link status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_VSG_7d53d6e3f140c18b594d1e48d407ee5f" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Access point name</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_LPL_84c61582ef9e0bcaf478aadcf077fb8b" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013D</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_277fd44c3e88c59adfe8dc8836ab5872" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip output</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Block parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true">
        <Val>@PROT</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_6aac2fecb3b22099548143736311c9a2" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault detected in any phase or phases - any direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_205108ca0c0df501d5efe2f6eaa425b5" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault detected in any phase or phases - any direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_f74e3e55dc910c2229da5e472420e4f7" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_a1bb297d60f6efbe2de1245e3d406ebb" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_55d92f5c5b11fd2cbd675cf20c3dc639" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_3c09abb4bcd292729bc87da273ef006b" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Angle determining the load impedance area </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_3d27ff8e531b02719e1a0d6afefd35de" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_a1bb297d60f6efbe2de1245e3d406ebb" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_55d92f5c5b11fd2cbd675cf20c3dc639" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_3c09abb4bcd292729bc87da273ef006b" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used angle determining the load impedance area, if ArgLd is greater than ArgLdMax then ArgLd is set to ArgLdMax</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_38a36d4710136612433bf071143d11ee" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_a1bb297d60f6efbe2de1245e3d406ebb" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_55d92f5c5b11fd2cbd675cf20c3dc639" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_3c09abb4bcd292729bc87da273ef006b" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used angle determining the load impedance area, if ArgLd is less than ArgLdMin then ArgLd is set to ArgLdMin</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_fa71b57eb7e08b4f9239a8008e39627b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_1ce14e59eae4ae7d268bfbf76416b522" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Resistance determining the load impedance area - forward</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_dd8774293098e723d2e4d63a3b588a33" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_1ce14e59eae4ae7d268bfbf76416b522" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used resistance determining the load impedance area, if RLdFw is greater than RLdFwMax then RLdFw is set to RLdFwMax</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_942d4a86047c978204ccd125050a7594" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_1ce14e59eae4ae7d268bfbf76416b522" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used resistance determining the load impedance area, if RLdFw is less than RLdFwMin then RLdFw is set to RLdFwMin</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_cb3ee5660a098a378b1624eb8026aff5" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_48a8a95942d50270ac43059fb4058393" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reactive limitation of starting characteristic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_620dd66e618f756b671583481ac80ffb" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone 1 - forward direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_5f062bad771e900fb1a42ea824339465" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone 1 - forward direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_e1c6e042db10ee72e0dddf8231418ae0" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_f5f1cc8308b826dff8a754f53c199dce" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d7a0a6e446ade9dca972b34e2aabf6a5" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault resistance reach, Ph-Ph, zone 1 </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_d3b3892e4acad3ccd7608812dd2b3767" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_85e4391826d605bb75d489ed2bfc1469" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Positive sequence reactance reach, Ph-Ph, zone 1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_71f8b47574b9d198065a47e12b97d0e2" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone 2 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_b267a6f61eb49ba29c3f69d3565381db" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone 2 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_ffc3fd22a1593c6d2c91c0d9115d1ac4" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_f5f1cc8308b826dff8a754f53c199dce" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d7a0a6e446ade9dca972b34e2aabf6a5" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault resistance reach, Ph-Ph, zone 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_6267f6aa985c2981c340fe2b5715fd2e" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_85e4391826d605bb75d489ed2bfc1469" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Positive sequence reactance reach, zone 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_d305e1da6f750e5a3d8b026612bb7904" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone 3 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_f63ce89c20129b0a290957c67fd24e1c" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone 3 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_5c469ce1e5e3fbb75ef0d3185589250b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_f5f1cc8308b826dff8a754f53c199dce" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d7a0a6e446ade9dca972b34e2aabf6a5" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault resistance reach, Ph-Ph, zone 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_118dc4209963c9bdc17b0b4d8912b3cd" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_85e4391826d605bb75d489ed2bfc1469" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Positive sequence reactance reach, zone 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_5f974050ca7b9666655b89e20d617a6e" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone 4 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_dd3df6d1c745e655a15a56c05655ab3c" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone 4 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_593a5a03195161831e04451c2c60330d" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_f5f1cc8308b826dff8a754f53c199dce" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d7a0a6e446ade9dca972b34e2aabf6a5" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault resistance reach, Ph-Ph, zone 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_61d27d3473116dd4d31555384fc1bf08" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_85e4391826d605bb75d489ed2bfc1469" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Positive sequence reactance reach, zone 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_35ad1d2b9adbce898c6fbe267bb2f453" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone 5 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_ce3ab48da0a404d50189456d63467fca" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone 5 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_f3da35daaa075e97fb916769fbb95b2e" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_f5f1cc8308b826dff8a754f53c199dce" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d7a0a6e446ade9dca972b34e2aabf6a5" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault resistance reach, Ph-Ph, zone 5</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_e985a044733e2dabe84de4d3d4697da1" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_85e4391826d605bb75d489ed2bfc1469" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Positive sequence reactance reach, zone 5</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_e0433aae0d0e4464f269338f5c17e201" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone RV - reverse direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_7eaf11df761b603935613f0a7a915f5a" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone RV - reverse direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_7db58c8411035582d09816c3449b3149" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_f5f1cc8308b826dff8a754f53c199dce" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d7a0a6e446ade9dca972b34e2aabf6a5" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault resistance reach, Ph-Ph, zone RV</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_570828bf2580d1bdbe185a155713b4b2" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_85e4391826d605bb75d489ed2bfc1469" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Positive sequence reactance reach, zone RV</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_d73526a43a659ee6c347b4aa573dd0b1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone BU - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_d0990610104099471360b529dfb49803" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone BU - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_bbbcb6c5e260b2996f3f803367ca5b26" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_f5f1cc8308b826dff8a754f53c199dce" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d7a0a6e446ade9dca972b34e2aabf6a5" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault resistance reach, Ph-Ph, zone BU</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_ed41fc6b2bd4f3a0cb7011a4e7b7003b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_85e4391826d605bb75d489ed2bfc1469" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Positive sequence reactance reach, zone BU</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_faadcf76129e73b9e84bed2590105e06" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from any zone  or zones</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_55f5c8e98b0982a95582b4e29e68f77f" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from any zone or zones</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_817a76d44b59d89ea7749349aeaadea0" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_13ec20bd95ee6f08123698ce513e384a" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ZL12 Amplitude, magnitude of reported value </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_a6ba6b91e941911d82004621ec86c817" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_13ec20bd95ee6f08123698ce513e384a" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ZL23 Amplitude, magnitude of reported value </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_f799f4ac926f3190d10fe6accbfdce65" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_13ec20bd95ee6f08123698ce513e384a" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ZL31 Amplitude, magnitude of reported value </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_DEL_cc327b383411b794d3c2467d0f6d5db9" cdc="DEL">
      <SDO name="phsAB" type="ABBIED600_CMV_817a76d44b59d89ea7749349aeaadea0" />
      <SDO name="phsBC" type="ABBIED600_CMV_a6ba6b91e941911d82004621ec86c817" />
      <SDO name="phsCA" type="ABBIED600_CMV_f799f4ac926f3190d10fe6accbfdce65" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_CMV_17a9ca68ffc4f5e51b43218e204172b4" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_13ec20bd95ee6f08123698ce513e384a" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ZL1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_2ec3fd55e084ec75d9d7bde74df1cae5" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_13ec20bd95ee6f08123698ce513e384a" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ZL2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_4cde5da7edb5162fcad0adde96844226" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_13ec20bd95ee6f08123698ce513e384a" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ZL3 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_WYE_d7868eec7ac545f3efb06b957d36b876" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_CMV_17a9ca68ffc4f5e51b43218e204172b4" />
      <SDO name="phsB" type="ABBIED600_CMV_2ec3fd55e084ec75d9d7bde74df1cae5" />
      <SDO name="phsC" type="ABBIED600_CMV_4cde5da7edb5162fcad0adde96844226" />
    </DOType>
    <DOType id="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_37e14c7891d51507bb0f4c1312f62583" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Power swing detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_f230e663d579339e5363cacf9a2833f3" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Power swing detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_5d359493bcd9dbf735d9bcdd19a0f512" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_CtlModelKind_DirNorm" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ACT_525ea4005899413f910521a8e4d1c3a2" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from weak end infeed logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_26747e08a40d9efcf02bc20815afd39b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Carrier send by WEI logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_68e397dfe9ea8987b63c5d12d4b79201" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from weak end infeed logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_2f922d4b552293a5ab5478d307131aef" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operation of current reversal logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_c051e47d0661848d6de26d1af349b2bc" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Carrier send by WEI logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_fe588e478f9e3ac88aa0f7f5e86a22d0" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection permissive signal received from remote end</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_9da981d0ad323f92403f3f092b85bcbe" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip output</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_eb41e0efb3fec2c64e896fc6c17cd889" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection blocking signal transmitted, when blocking scheme is selected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_0593cb5927806f478573acd7899595b0" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection permissive signal transmitted, when permissive scheme is selected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_31db0f8853b1ebe8dc972f8f142125de" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection inter-trip signal transmitted, when inter-trip scheme is selected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_4b66b49285fc53ad13fdd342c2651f6a" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection blocking signal received, when blocking scheme is selected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_2b58f090d108b8164790fdb3dc8852cc" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection permissive signal received, when permissive scheme is selected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_ab0d092821c5b1a4309c313ca6a94d35" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection inter-trip signal received, when inter-trip scheme is selected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_e87ff26e8cb7033fb79588fe1931ca03" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault calculation made</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENS_325afc145bb0ccbfced5554e0b0429da" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="FaultLoopKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault loop</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_59fd9a6fdbfe07df72b347d0219ef693" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Distance to fault in line length unit</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_31f2c4145ab931918ac34185adccdc48" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_13ec20bd95ee6f08123698ce513e384a" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Impedance of distance to fault</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_21a86e1ea2ce01a4641154eda410722f" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operate signal of the protection logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_a2dc8b76e1bb0c61cfb56168b8ebd90a" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal of the protection logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_af5c9329f66b387a20ae8cad54210cb1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_8deea6b646b715ddd4d68dd0da93b159" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operate phase current level in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_87493042a4e541977c926aa5e6f7d08f" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate phase current level in % of IBase, if IP&gt;&gt; is greater than IP&gt;&gt;Max then IP&gt;&gt; is set to IP&gt;&gt;Max</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_61dd7cdaea5beab64d71d1e4edc4f522" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operate phase current level in % of IBase, if IP&gt;&gt; is less than IP&gt;&gt;Min then IP&gt;&gt; is set to IP&gt;&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_934c2a0e1ed701f3edc7942ef5f0bf28" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_92b407f65984534bbdb34f9418b03808" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operate residual current level in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_ca20c5e23c9e1daafcfa624c6611e5e1" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate residual current level in primary A, if 'IN&gt;&gt;' &gt; 'IN&gt;&gt;Max' then 'IN&gt;&gt;' is set to 'IN&gt;&gt;Max'</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate residual current level in % of IBase, if IN&gt;&gt; is greater than IN&gt;&gt;Max then IN&gt;&gt; is set to IN&gt;&gt;Max</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_0fd786e586843e8ed27eeb9c5ff6bc26" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operate residual current level in % of IBase, if IN&gt;&gt; is less than IN&gt;&gt;Min then IN&gt;&gt; is set to IN&gt;&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACD_6cdbe2d91d6c2c5cfc2ce032a514fb0e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Second harmonic detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_a3041d86f0899ee57bdd3f43756b4210" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_0dceeb2275334834d5502054074ca5cb" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_598f6570502df591c0ee798a93dcb4c2" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operating phase current level for step 1 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_f4e40ff1cc8024a4366326ad40d78355" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operating phase current level for step 1 in % of IBase, if I1&gt; is greater than I1&gt;Max then I1&gt; is set to I1&gt;Max</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_2e61474d272325707cd192b708d3b757" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operating phase current level for step 1 in % of IBase, if I1&gt; is less than I1&gt;Min then I1&gt; is set to I1&gt;Min </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_b8a606a83919014da161214bd77983c4" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_d595b2e9d86787a20e3d35fabd89053b" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_f19d31ad65c9ba77e9d445c053e72ae3" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operating phase current level for step 2 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_7b220d84d4dbba810cf4b6000abcdd5a" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operating phase current level for step 2 in % of IBase, if I2&gt; is greater than I2&gt;Max then I2&gt; is set to I2&gt;Max </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_d38360119449a11b7541124f73bd0200" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operating phase current level for step 2 in % of IBase, if I2&gt; is less than I2&gt;Min then I2&gt; is set to I2&gt;Min </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_aa41280737532a97f368c506f3fa2a7b" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_dcbeb8079243e3435561ecfb5b64cd27" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_54cb3c308d4a1323038f3562ec149c75" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operating phase current level for step 3 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_14da7b6ca47612372b535c381bcd5f23" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operating phase current level for step 3 in % of IBase, if I3&gt; is greater than I3&gt;Max then I3&gt; is set to I3&gt;Max </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_70024ac85dfce27b36bd12fbbfa110ad" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operating phase current level for step 3 in % of IBase, if I3&gt; is less than I3&gt;Min then I3&gt; is set to I3&gt;Min </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_ede16bf182ec42391e65935c5638ba14" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_f438fe9fb880c0db365f1e694d68a8e7" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_664f12ecbb23e40216ed243969a38d7b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operating phase current level for step 4 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_cc3fdeaafd3dc68c06809ae9222648ed" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operating phase current level for step 4 in % of IBase, if I4&gt; is greater than I4&gt;Max then I4&gt; is set to I4&gt;Max </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_c410d755c680fcd3312c8fae9233826d" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operating phase current level for step 4 in % of IBase, if I4&gt; is less than I4&gt;Min then I4&gt; is set to I4&gt;Min </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_464acc50035cd91a2bd9b5866d774f12" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_84e0432453de376eb1cbe1bc8075cfff" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_90007a625c553087ccbcd7fb72d088f3" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General trip signal </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_464c40c68b3ec7e5e48a60eda88ae6f0" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_c39bdb6fa127d76f8bac1d42d2560ac5" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>true</Val>
      </DA>
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault direction coded as integer</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_30a2a5f819bdd57632853dc7b2f3ee93" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>2nd harmonic block signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_cde7067b6139df90f13f35f409f05229" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_65603712b359756954dae3fc8cc368f4" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_ac96dae31d34b3ab9f8551fd0e874de5" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Residual current operate level for step 1 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_122ad423b60257c25a106e1564a2a4b4" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate residual current level for step 1 in % of IBase, if IN1&gt; is greater than IN1&gt;Max then IN1&gt; is set to IN1&gt;Max</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_9ed1ad4ecaa15d24914a8e6b8b2e8e6b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operate residual current level for step 1 in % of IBase, if IN1&gt; is less than IN1&gt;Min then IN1&gt; is set to IN1&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_ab28a3ed1053d19e908f3f6b4ac80da8" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_c11564fb33d2cd8c75c83fae07097079" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_59b7ff9c22397a2d23e5dc0b82027fa3" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Residual current operate level for step 2 primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_2c66cae9b852a73feb08137c934e0d6d" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate residual current level for step 2 in % of IBase, if IN2&gt; is greater than IN2&gt;Max then IN2&gt; is set to IN2&gt;Max</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_a947030b67ab4707dfc88b96ab96a2e2" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operate residual current level for step 2 in % of IBase, if IN2&gt; is less than IN2&gt;Min then IN2&gt; is set to IN2&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_1e5581c62f6620885cfffe95a7a72283" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_d7af680f11a23a9ebae9a7c14fa9ae7c" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_7aee03334a44a59cfec6f182730031aa" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Residual current operate level for step 3 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_2266dcd51bd7ca3ac366d1a502e0386b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate residual current level for step 3 in % of IBase, if IN3&gt; is greater than IN3&gt;Max then IN3&gt; is set to IN3&gt;Max</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_c86aa1371660f5f4f90e1ede36da2aa7" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operate residual current level for step 3 in % of IBase, if IN3&gt; is less than IN3&gt;Min then IN3&gt; is set to IN3&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_334b300142b04aea8cd73db47c8def86" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_8ba73d051be13c1c30ed286c3193a99e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_cfec1b6f9f840bdb16d7b65e90b58f2b" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Residual current operate level for step 4 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ASG_5074de56f96d25f19546f93d8b04657c" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum used operate residual current level for step 4 in % of IBase, if IN4&gt; is greater than IN4&gt;Max then IN4&gt; is set to IN4&gt;Max </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ASG_ed1b429e5fc9062f4481f0424ecaeca2" cdc="ASG">
      <DA name="setMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28" fc="SE" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="minVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108" fc="CF" dchg="true" />
      <DA name="maxVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum used operate residual current level for step 4 in % of IBase, if IN4&gt; is less than IN4&gt;Min then IN4&gt; is set to IN4&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_8488058f9fd08ae174e9ffebcb13ecae" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Error signal from the temperature sensor</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACD_8c6f510f67b4e403088d030fc7c45398" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start Signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_48a37b965b2b18a49efad7099a620f57" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Alarm signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_3b3a015a2752394043c3d11f9528ec72" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_90b6f5d9a9ee01c001a63f7394bd8c11" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated temperature of the device</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_f959f435a7eb0891bf269858c9f4e22f" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Ambient temperature used in the calculations</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_MV_04362056902a87b04dd05c7edd5a2c83" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Temperature relative to operate temperature</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_c8a1a7008e0ea0d6d9e5adc8216d0928" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_27642fe1e763e1d2ce9462fbd74c1fbc" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_fbdd4c0dc6315d3f27af565cc543f6de" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from weak end infeed logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_8fd12bce9581fc91ea5d06a7748db3af" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Permissive signal transmitted as echo signal or in case of weak end infeed</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_e8f6f039e5419a07b2188a4bebde0077" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Permissive signal transmitted as echo signal or in case of weak end infeed</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_dfa2f943802f337316b7ff18c22502ea" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal by communication scheme logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_fe4fed19c9bad6d26c28fec8623432ac" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Backup trip by breaker failure protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_2da6ec273c31064da3728fba9c83130e" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Retrip by breaker failure protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_dd38bd0a7e0616fa582517c3c81d6964" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip condition TRUE, waiting for time delay</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_77c3782746982d03ec639acb0b21aee2" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal to CB</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_6d23e83912f0ce141a51ad16b46d1fd5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that the function is in local mode (process level) </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_1cd90faef8ffe38f564b9f448041d346" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operation counter value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_2a4a6a0baa3a825ce1d47f0a817698c5" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BreakerOpCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_dfa3dd9d0cb523ec0b939d1a7973fb40" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="HealthKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPC_cc9b08c702af959e5a803adb28608e05" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_CtlModelKind_DirNorm" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that the function is blocked for close commands</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPC_1baafb1fb4397e8967569ff021fba2eb" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_CtlModelKind_DirNorm" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that the function is blocked for open commands</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_DPC_4efd259046da3bfb706a5ca609265c70" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" sAddr="-1,-1,-1" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" sAddr="-1,-1,-1" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" sAddr="-1,-1,-1" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="BL" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Apparatus position indication</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_ec1f87bf5104426a679a0815423b0332" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_AutoReclosingKind_A" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>AR status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_7ff40c77fea6719fea6b26ba0383ac01" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Close command for circuit breaker</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_7ac79feca28e2b40830697867e30e063" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reclosing sequence in progress</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_51f622b61560d6318dc5a576d94f9b68" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>AR is blocked</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_892e3e8756ac3fab51481513dbda8d69" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reclosing in progress, inactive during reclaim time</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_d65d253f87dc72955750a8487060176f" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of two-phase reclosing shots</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_025547267d873981c705c212784b8ce7" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of three-phase shot 1 reclosings</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_fc576add891c51e79081b70db96ddf95" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of single-phase reclosing shots</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_5e5d5196020f0e76586b18aef6bedfd3" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of three-phase shot 2 reclosings </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_e3f07577ac9ee0c55318c5261fffd8ba" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of three-phase shot 3 reclosings </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_9ea7f637b9b525acf1bdb1973f2a386e" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of three-phase shot 4 reclosings </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_c4fd59f24a8a80b3c2c26123b6599a99" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of three-phase shot 5 reclosings </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_ca350ba21d06cd0159e88d5413a06fe4" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of total reclosing shots</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_b35ec70ebb3152008187a7840bbe36e5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Three-phase trip is prepared</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPC_4db4c2c7451d9babe96b5ab2c89d97ae" cdc="SPC">
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_CtlModelKind_DirNorm" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ORG_c20dd90df17c4cbde6d28425dcfb2d98" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true">
        <Val>@CTRL</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_3f325bb7a81a405bc6a17f91ab7a80b7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Phase angle difference out of limit for Auto operation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_bde1856afbcec1f78a3a15602145d57b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Frequency difference out of limit for Auto operation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_85581a54e13d6a7b29f9a19117cf5161" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Automatic release </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_9142575267a4541992aefb1207b1a96d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Voltage difference out of limit</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_a5fba54457ef8235f08237619365e1fb" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_a1bb297d60f6efbe2de1245e3d406ebb" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated difference of phase angle</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_27c360accd75b291ffb641c45afd66e7" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated difference of frequency</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_9bffff540fbe63c8d09ac63c28c24724" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated difference of voltage in p.u of set voltage base value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_7bdfd49a21582c88e9065a371d248fc9" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Bus voltage</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_MV_7820aacda48c556a214df792261778be" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Line voltage</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_98795fed051cdef1c650f7632c80c68d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Phase angle difference out of limit for Manual Operation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_890bd3869d620505d8864fd9c1e22fec" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Frequency difference out of limit for Manual operation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_febbd7fdaadd2bd4c0a62a614b5bc7cb" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Manual release</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_8ca6cb3de27249e06c99f3f3d0da8ff9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Synchronizing failed</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_f3c17a38da2535ceb7dcf6ebe31c9c41" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Frequency difference out of limit for synchronizing</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_24d006dffa0984434eaef363e5d24a3d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Frequency derivative out of limit for synchronizing</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_c9b5b582552dd1dd4fa4e8143af97530" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Synchronizing OK output</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f40a3e6b0ae0274dc426c8eee5a75748" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Voltage amplitudes above set limits</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPC_348ca065f138208ad657beb121849880" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Synchronizing in progress</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f31c32b89152c73e089df24fe16f0697" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Circuit breaker lockout output (set until reset)</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_8ed00fbcb6963517ba527abf9d24cc80" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip single-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_e30f38e6301fb4a103c9de2f969eb118" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip three-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_8c0515c3f752eb2518f495926cb63671" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip two-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_030222b2c657cf50a0be3b0ee995f8e9" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General trip signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_c8c39d7c439ce33aa1de41431e7ab398" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirNeut" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_66c8c08916628d39ee4ce8f290608dfa" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>OR function betweeen inputs 1 to 16</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_d1fd59566c977184f7e5a30a4c494fa6" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>OR function between inputs 17 to 32</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_0426c51d268def2f9b4af325cfb22b39" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>OR function between inputs 1 to 32</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_3a07cebf2c235acb2f269dcadbf2e622" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Open command issued to CB</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_c7fd1b1982826d0b5ea8502f28708d7e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accum I^CurrExponent integr over CB open travel time exceeds alarm limit</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_acf33a303c2d44819e4b7de7e199a992" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accum I^CurrExponent integr over CB open travel time exceeds lockout limit</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_291bc487cdc59f147246c08a0ba91bf5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Remaining life of CB reduced to Life alarm level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_e5cc4b45dbc0480116a3e3ac62731c49" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>CB close travel time exceeded set value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_495bbb6a565345ace9f7497581aef948" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>The number of days CB has been inactive</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_09bb874e4a3221e9eda23ce72ab6b6ce" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>CB 'not operated for long time' alarm</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_4719bc861e5eb608a6832ba35c0d520c" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of CB operation cycle</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_91c50afd62290e4b8ee6f896752e5c37" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of CB operations exceeds alarm limit</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_9fe9c234d745055c410bf9ccdf933503" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of CB operations exceeds lockout limit</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_9e004acaf3f86645d5cf67bb374f3234" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Number of CB operations exceeds lockout limit</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f218ab93a51e6e6db776715aee82e04f" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>CB open travel time exceeded set value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_b1ce9003ee0fe682eabf9a5f7fe2ffd7" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>CB Remaining life of respective phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_99d6b76b3820a1bfab1bf1a2f3f4eb88" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Spring charging time has crossed the set value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_MV_6e48bb4669ce36fedabbb8823771275a" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated I^CurrExponent integrated over CB open travel time</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_MV_078c570a73493ffc416d7d3f979d887b" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>The charging time of the CB spring</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_91c2d122a4fb5980df4a13620005ff6c" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Pressure below alarm level or temperature above alarm level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_603bf4672f63760261ef33119c4c2f78" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Pressure below lockout level or temperature above lockout level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_4416a5c7874862aa7aeb141d4abe7577" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Pressure below alarm level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_bd49d3ba825102e7b451b81805d79ea5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Temperature above alarm level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_658a73551fde5ac329b8f8c1dbf1358c" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Pressure service value </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_9566aa1c117117662df776cf54ba889b" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Temperature of the insulation medium</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_72b7b4630ba40f2f03cabd7795b0ea07" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Level below alarm level or temperature above alarm level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f7ec95b19f14f3cb2c3593734e454c31" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Level below lockout level or temperature above lockout level</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_c8cca3f78e381e3761e43a1c3e6cffac" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Level service value </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_6131a1dc85946dfa1fa58f75f87043b1" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IL1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_bc1c6dd4abac1629a765302c9fe02f29" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IL2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_09d84793044453a5026d6c128cd64cf0" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IL3 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_WYE_b052c4a7647885d159393eaf5f321bbe" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_CMV_6131a1dc85946dfa1fa58f75f87043b1" />
      <SDO name="phsB" type="ABBIED600_CMV_bc1c6dd4abac1629a765302c9fe02f29" />
      <SDO name="phsC" type="ABBIED600_CMV_09d84793044453a5026d6c128cd64cf0" />
    </DOType>
    <DOType id="ABBIED600_CMV_e3ff2b7b18c794bec7499370125a8a79" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>I1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_25ecf1cdddf411e28cfe6827d8584ad4" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>I2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_738fa8d2fae9fa1960cf0a7054e5e602" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>3I0 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SEQ_7aab5773be8247b5b1ffacbaf42dac00" cdc="SEQ">
      <SDO name="c1" type="ABBIED600_CMV_e3ff2b7b18c794bec7499370125a8a79" />
      <SDO name="c2" type="ABBIED600_CMV_25ecf1cdddf411e28cfe6827d8584ad4" />
      <SDO name="c3" type="ABBIED600_CMV_738fa8d2fae9fa1960cf0a7054e5e602" />
      <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="SequenceKind" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_572d28e92743c205456a6b7cf40754df" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated current magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_fd02dc504df7d75c72eba9dfc1786da6" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_d94b62132e39bbe75c95b124fd746dd8" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>System frequency magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_4f2a30003276f70b02ae2617a5bca2d3" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Power Factor magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_a38e81ddae7322c661c33283e046f09b" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_d9af50493a23e495fea4195b2770715c" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Active Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_8e11a852bceaa2bd89e3c189bad031b1" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated voltage magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_c23461891f2f63edcb33e2daffab064f" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_21d8bbeeacacf8e6b2449374dc62e5dc" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Apparent Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_301765530104cab500c2567d63746e06" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_b20de223259c75f9bca36ff61f7f7ba2" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reactive Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_acbe365bceff538209f9ec41a0529651" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL12 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_2ab38110f8fa00585624960448ce1963" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL23 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_26fa03aa9622c5b5a5683af5227626b8" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL31 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_DEL_bbb998696355afd8f4e2920613b98a0d" cdc="DEL">
      <SDO name="phsAB" type="ABBIED600_CMV_acbe365bceff538209f9ec41a0529651" />
      <SDO name="phsBC" type="ABBIED600_CMV_2ab38110f8fa00585624960448ce1963" />
      <SDO name="phsCA" type="ABBIED600_CMV_26fa03aa9622c5b5a5683af5227626b8" />
    </DOType>
    <DOType id="ABBIED600_CMV_a59817de77af8ac21f66e427c7de1351" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_85130c9ebb13dd71671b032767a89e45" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_633378129d1a2d18e49f20ced25f2737" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>UL3 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_WYE_1fbce0d9c83494ca765c572cff411e28" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_CMV_a59817de77af8ac21f66e427c7de1351" />
      <SDO name="phsB" type="ABBIED600_CMV_85130c9ebb13dd71671b032767a89e45" />
      <SDO name="phsC" type="ABBIED600_CMV_633378129d1a2d18e49f20ced25f2737" />
    </DOType>
    <DOType id="ABBIED600_CMV_2da0e13ccc7c76c59fe3a823482848e7" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>U1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_0cc1983400fdb47778165a5831f8d3ff" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>U2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_c041c9a3873f376c95e70c354d040bc2" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>3U0 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SEQ_2ac58b0f0813703db3f1463b2ca40a8f" cdc="SEQ">
      <SDO name="c1" type="ABBIED600_CMV_2da0e13ccc7c76c59fe3a823482848e7" />
      <SDO name="c2" type="ABBIED600_CMV_0cc1983400fdb47778165a5831f8d3ff" />
      <SDO name="c3" type="ABBIED600_CMV_c041c9a3873f376c95e70c354d040bc2" />
      <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="SequenceKind" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_8d109bc0aa74537b618815a5b8f0df9a" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated forward reactive energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_f903c1b26370a30b4842b68b852dd4b5" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated forward active energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_258e0c78d8be753953282bd57db99188" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated reverse reactive energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_99c2ad873afc42a05a8412bcb3bafaa7" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated reverse active energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_72fd09adeaf539ecf9cc0745ac469df1" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPS_51ff5fcf088248d3720359ea3cab2811" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start of function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_7d400dedc97c4acfa9e6220c92b49c26" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Three-phase start of function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_e3019ff2e92bf4a6d8641fc6a35a8119" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start of current and voltage controlled function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_271f968bb7c3c8ef51d0793d2faf445b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 1 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_d7636c13b62b832c6aa30d6b01d75081" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 2 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_d2b0a4cc67e45d141e91932b4e50a6db" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 3 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_6e0450c87b9b6e9d9c2159684c3ec329" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 4 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_294f6942ed41d653b988c46bcaf1615f" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 5 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_b9db1d6a8d0d1a3660520db7c8e92c84" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 6 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_9773f723189aa3a3589eddde25fc87bb" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 7 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_9648d131db9e8e30fffc98f40d513a8d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 8 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_fd6677c28e0ccb9c8e92b443c966c64c" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 9 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_6d00936a343027fc9bfa7aa125deb0d9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 10 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_fa06efaa1f70239d9f5854f14a1d1b4c" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 11 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_e75909af3f00d4f7d89f46d0cd149347" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 12 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_8fc83294599461e9ef28b35f43b2d77d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 13 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_a409b5a625d2aca32bfbae500dbe19bd" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 14 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_487a8cfde896fb8734bd302270069ff9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 15 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_64dfd7ddc186b655a13693cf848652cb" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 16 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENC_32979c02d9dba04961a4ccc446cb1d8c" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DAType id="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_ENC_c153659ef063668161e744abf3a32eeb">
      <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d">
      <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Originator_ef0036f62f7f0543652755fe9dd4350e">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_INC_d6fbd7a30aeb616d03869bdd84db4310">
      <BDA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_ef0036f62f7f0543652755fe9dd4350e" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValueCtlInt_4e9b9160d5c9b5de702277935ab2813f">
      <BDA name="i" bType="INT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_d99ce009fcde3e379f62c91ec8e3ce28">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Unit_a1bb297d60f6efbe2de1245e3d406ebb">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>deg</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_55d92f5c5b11fd2cbd675cf20c3dc639">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>5</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_3c09abb4bcd292729bc87da273ef006b">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>70</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_e406c7611f438b02624ae0bc4e369cd5">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>ohm</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_69bf09d475a715fd21076a7a6306f9f6">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>0.01</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_1ce14e59eae4ae7d268bfbf76416b522">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>5000</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_48a8a95942d50270ac43059fb4058393">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>10000</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_f5f1cc8308b826dff8a754f53c199dce">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>0.005</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_d7a0a6e446ade9dca972b34e2aabf6a5">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>4500</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_85e4391826d605bb75d489ed2bfc1469">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>3000</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Vector_13ec20bd95ee6f08123698ce513e384a">
      <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d" />
      <BDA name="ang" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d" />
    </DAType>
    <DAType id="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01">
      <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373">
      <BDA name="hhLim" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="hLim" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="lLim" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="llLim" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="min" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="max" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>A</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>150</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>75000</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1">
        <Val>30</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e">
      <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Unit_d94b62132e39bbe75c95b124fd746dd8">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>Hz</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_d9af50493a23e495fea4195b2770715c">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>W</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_078492a47018fa99759793a5d4106794">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>V</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_21d8bbeeacacf8e6b2449374dc62e5dc">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>VA</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_b20de223259c75f9bca36ff61f7f7ba2">
      <BDA name="SIUnit" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="SIUnitKind">
        <Val>VAr</Val>
      </BDA>
    </DAType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_BehaviourModeKind_Root">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_BehaviourModeKind_Comp">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_CtlModelKind_DirNorm">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="ServiceNameKind">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
      <EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
    </EnumType>
    <EnumType id="ServiceStatusKind">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="ControlServiceStatusKind">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="PhaseFaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="RangeKind">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="FaultLoopKind">
      <EnumVal ord="1">PhaseAtoGround</EnumVal>
      <EnumVal ord="2">PhaseBtoGround</EnumVal>
      <EnumVal ord="3">PhaseCtoGround</EnumVal>
      <EnumVal ord="4">PhaseAtoB</EnumVal>
      <EnumVal ord="5">PhaseBtoC</EnumVal>
      <EnumVal ord="6">PhaseCtoA</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_AutoReclosingKind_A">
      <EnumVal ord="-99">Others</EnumVal>
      <EnumVal ord="-3">Set Off, Not ready</EnumVal>
      <EnumVal ord="-2">Set On, Not ready</EnumVal>
      <EnumVal ord="-1">Aborted by syncrocheck fail</EnumVal>
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">WaitingForTrip</EnumVal>
      <EnumVal ord="5">TripFromProtection</EnumVal>
      <EnumVal ord="6">FaultDisappeared</EnumVal>
      <EnumVal ord="7">WaitToComplete</EnumVal>
      <EnumVal ord="8">CBclosed</EnumVal>
      <EnumVal ord="9">CycleUnsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>